OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
199060,143304,ACTIVE,KIT 4,22319,61.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/25/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,7,4,22,N,N,9.85,N,Y,61.8869755915255
199061,143306,ACTIVE,KIT 4,22319,14m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,7,4,22,N,N,9.85,N,Y,14.0377017398815
199062,143308,ACTIVE,KIT 4,12095,17.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/19/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,17.5899292277866
199063,143310,ACTIVE,KIT 4,12095,75.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,75.6689927566795
199064,143312,ACTIVE,KIT 4,12095,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/17/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,5.86464462487438
199065,143314,ACTIVE,KIT 4,22321,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/27/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,2.34998393569324
199066,143316,ACTIVE,KIT 4,12094,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/17/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,6.43198221414437
199067,143318,ACTIVE,KIT 4,12095,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/24/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,2.2000347678189
199068,143320,ACTIVE,KIT 4,12095,4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/17/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,4.02471210669777
199069,143322,ACTIVE,KIT 4,12094,85.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/16/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,85.6131764930724
199070,143324,ACTIVE,KIT 4,12094,5.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/11/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,5.40002910208037
199072,143334,ACTIVE,KIT 4,23190,1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,1.02794070859126
199329,143336,ACTIVE,KIT 4,10272,2m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,1.95707383615294
199649,143354,ACTIVE,KIT 4,12688,9.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,8/12/2016 12:00:00 AM,PURCHASED,MTO,REGION,N,,-1,2,27,N,N,9.55,N,N,9.52630652775059
200289,28840,ACTIVE,KIT 4,22551,43m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,42.9898586011533
200290,143396,ACTIVE,KIT 4,22454,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/16/2021 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,31,N,N,9.85,N,Y,1.64463075873766
200291,143398,ACTIVE,KIT 4,13074,20.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,41,N,N,7.75,N,Y,20.8071234579997
200301,136712,ACTIVE,KIT 5,604950,5.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,5.59014246807479
200737,143694,ACTIVE,KIT 5,604770,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/17/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,6.58714915126015
200739,143698,ACTIVE,KIT 5,607129,14.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/20/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,14.1595537179202
200740,143700,ACTIVE,KIT 4,605429,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/19/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,7.20846797935328
200741,143702,ACTIVE,KIT 4,102799,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,4.25376171453498
200742,143704,ACTIVE,KIT 4,102799,32.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,32.3465271854668
200743,143706,ACTIVE,KIT 5,605430,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/24/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,6.95065205323314
200745,143710,ACTIVE,KIT 5,102794,3.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/31/2019 12:00:00 AM,DONATED,REGION,KITCHENER,N,,0,3,0,N,N,9.85,N,N,3.62353463568346
200746,143712,ACTIVE,KIT 5,602436,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/20/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,7.0007681989252
200747,143714,ACTIVE,KIT 5,605429,6.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/20/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,6.46968154617891
200753,143726,ACTIVE,KIT 4,102801,6.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/4/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,6.3480545957926
200754,143728,ACTIVE,KIT 4,602425,74.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/4/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,74.1241509479303
200755,143730,ACTIVE,KIT 4,602425,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/3/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,7.19764093863781
200756,143732,ACTIVE,KIT 4,602426,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/24/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,5.83704595161923
200757,143734,ACTIVE,KIT 4,102802,37.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/24/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,37.3697220100455
200758,143736,ACTIVE,KIT 4,607131,14.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/5/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,14.0874222136681
200759,143738,ACTIVE,KIT 4,102801,13.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,13.7893785633533
200762,143744,ACTIVE,KIT 4,602468,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/6/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,6.15355698981772
200763,143746,ACTIVE,KIT 4,602468,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/3/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,3.83801931756134
200764,143748,ACTIVE,KIT 4,102799,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,13.0384098702936
200765,143750,ACTIVE,KIT 4,602426,13.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,13.8849380340381
200766,143752,ACTIVE,KIT 4,602427,5.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/19/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,5.80534589810847
200767,143754,ACTIVE,KIT 5,605429,8.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/20/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,8.38793606366742
200768,143756,ACTIVE,KIT 5,602420,31.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/20/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,31.2819780464553
200769,143758,ACTIVE,KIT 5,602420,70.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,70.9147196596842
200770,143760,ACTIVE,KIT 5,602429,69.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/22/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,69.7880496077775
200771,143762,ACTIVE,KIT 5,602429,81.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/22/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,81.4432905319589
200772,143764,ACTIVE,KIT 4,602427,104.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,104.098910662083
200773,143766,ACTIVE,KIT 4,602427,49.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,49.2063365093857
200774,143768,ACTIVE,KIT 5,602436,74.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/19/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,74.5132915655043
200775,143770,ACTIVE,KIT 4,602424,13.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/21/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,13.422331897996
200776,143772,ACTIVE,KIT 5,102800,76.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/20/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,76.7121853770576
200777,143774,ACTIVE,KIT 5,602422,152.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/20/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,152.247438541146
200778,143776,ACTIVE,KIT 4,602424,56.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/23/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,56.0719591392189
200779,143778,ACTIVE,KIT 4,602426,76.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/9/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,76.4913371504726
200780,143780,ACTIVE,KIT 5,602429,12.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/24/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,12.4862827718768
200781,143782,ACTIVE,KIT 5,102794,2.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/31/2019 12:00:00 AM,DONATED,REGION,KITCHENER,N,,0,3,0,N,N,9.85,N,N,2.49089190787068
200782,143784,ACTIVE,KIT 5,602422,11.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/20/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,11.7218026344116
200784,143788,ACTIVE,KIT 5,602435,32m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,32.0116201848505
200785,143790,ACTIVE,KIT 5,607130,27.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,27.6643810011816
200786,143792,ACTIVE,KIT 5,602435,6.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,6.45844224663345
200787,143794,ACTIVE,KIT 5,604769,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,7.33379380293373
200789,143798,ACTIVE,KIT 5,602434,65.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,65.9313939838486
200790,143800,ACTIVE,KIT 5,602434,6.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/17/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,6.07827437631293
200791,143802,ACTIVE,KIT 5,604774,46m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/17/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,46.0462677372873
200792,143804,ACTIVE,KIT 4,602424,4.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/23/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,4.5809365062095
200793,143806,ACTIVE,KIT 4,602436,86.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/23/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,86.8783833300477
200794,143808,ACTIVE,KIT 4,602424,18.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/20/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,18.882022815677
200795,143810,ACTIVE,KIT 4,602424,81.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/20/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,81.1921505257418
200796,143812,ACTIVE,KIT 4,602424,12m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/15/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,12.0227598649456
200797,143814,ACTIVE,KIT 4,102801,68m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/15/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,67.9842397824513
200798,143816,ACTIVE,KIT 4,102798,103.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/17/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,103.283667305339
200799,143818,ACTIVE,KIT 4,102798,73.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/13/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,73.2039855831167
200800,143820,ACTIVE,KIT 4,102798,46m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/13/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,45.9840995211683
200801,143822,ACTIVE,KIT 4,102798,16.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/13/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,16.0825217685175
200802,143824,ACTIVE,KIT 4,102798,87.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,87.8052031313698
200803,143826,ACTIVE,KIT 4,102798,66.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/12/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,66.6030696322428
200804,143828,ACTIVE,KIT 4,102798,134.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/12/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,134.704211046715
200805,143830,ACTIVE,KIT 4,602468,191.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/7/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,191.38701248101
200806,143832,ACTIVE,KIT 4,102804,37.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/7/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,37.4312311851697
200826,143872,ACTIVE,KIT 5,604770,5.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/17/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,5.54047624313132
200827,143874,ACTIVE,KIT 5,604770,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/17/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,4.00648591468216
200828,143876,ACTIVE,KIT 5,604769,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,4.92875990873294
200829,143878,ACTIVE,KIT 5,604769,2.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,2.82189472697694
200832,143884,ACTIVE,KIT 5,602435,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,1.77639492463262
200833,143886,ACTIVE,KIT 5,602435,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,3.53029089098922
200834,143888,ACTIVE,KIT 5,607130,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/19/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,3.99560484677639
200835,143890,ACTIVE,KIT 5,602422,4.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/19/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,4.70034157053974
200836,143892,ACTIVE,KIT 5,602422,4.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/19/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,4.82034823601333
200837,143894,ACTIVE,KIT 5,602436,6.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/19/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,6.28438744177897
200838,143896,ACTIVE,KIT 4,602436,3.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/19/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,3.30045802937078
200839,143898,ACTIVE,KIT 4,605429,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/19/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,7.99826701981419
200840,143900,ACTIVE,KIT 5,602429,10.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/20/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,10.2909956027843
200841,143902,ACTIVE,KIT 5,602429,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/20/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,1.13034195387024
200842,143904,ACTIVE,KIT 4,602427,10.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/19/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,10.1013748677913
200843,143906,ACTIVE,KIT 4,605429,.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/19/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,0.490402212715124
200844,143908,ACTIVE,KIT 5,602420,102.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/27/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,102.331576527951
200849,143918,ACTIVE,KIT 5,602420,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/27/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,8.00299436648449
200850,143920,ACTIVE,KIT 5,102794,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/31/2019 12:00:00 AM,DONATED,REGION,KITCHENER,N,,0,3,0,N,N,9.85,N,N,7.95991480407679
200851,143922,ACTIVE,KIT 4,602425,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/3/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,4.94128537674952
200852,143924,ACTIVE,KIT 4,602425,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/3/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,4.9013552135907
200855,143930,ACTIVE,KIT 4,102798,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/18/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,3.95880598883767
200856,143932,ACTIVE,KIT 5,102794,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/24/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,1.60956056233021
200857,143934,ACTIVE,KIT 5,102794,12.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/24/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,12.7731447700724
200858,143936,ACTIVE,KIT 5,102794,69.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/24/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,69.2510682060619
200859,143938,ACTIVE,KIT 4,602439,9.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,9.49437706593731
200860,143940,ACTIVE,KIT 4,602449,12.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,12.9086179448176
200861,143942,ACTIVE,KIT 5,602439,9.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,9.59439681962361
200862,143944,ACTIVE,KIT 5,602449,12.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,12.8049562550488
200863,143946,ACTIVE,KIT 4,602458,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,5.94458213217958
200864,143948,ACTIVE,KIT 4,602457,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,6.20987335784943
200865,143950,ACTIVE,KIT 4,606449,77.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,77.7463105818882
200866,143952,ACTIVE,KIT 4,602457,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,5.95930350396038
200867,143954,ACTIVE,KIT 4,602457,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,7.42195395608128
200868,143956,ACTIVE,KIT 5,602456,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,6.50564473809471
200869,143958,ACTIVE,KIT 5,602443,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,11.9987464394262
200870,143960,ACTIVE,KIT 5,602449,5.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,5.39893190386889
200871,143962,ACTIVE,KIT 5,602449,75.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,75.10136095453
200872,143964,ACTIVE,KIT 5,602448,4.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,4.35208003668315
200873,143966,ACTIVE,KIT 5,602448,76.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,76.8495123456401
200874,143968,ACTIVE,KIT 5,602443,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,6.51474977156965
200875,143970,ACTIVE,KIT 5,602443,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,7.11759760377538
200876,143972,ACTIVE,KIT 5,602444,13.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,13.0855140835857
200877,143974,ACTIVE,KIT 5,602444,11m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,11.0355033220707
200878,143976,ACTIVE,KIT 5,602454,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,13.0144481628266
200879,143978,ACTIVE,KIT 5,602454,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/25/2019 12:00:00 AM,DONATED,MTE,KITCHENER,N,,0,3,0,N,N,9.85,N,N,7.58113317741054
200881,143982,ACTIVE,KIT 5,602438,5.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,5.62552895677116
200882,143984,ACTIVE,KIT 5,602437,76.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,76.7588735839847
200883,143986,ACTIVE,KIT 4,102799,103.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,103.775086665556
200884,143988,ACTIVE,KIT 4,102799,122.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,122.766768623786
200885,143990,ACTIVE,KIT 4,602458,15.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,15.5804336775772
200888,143996,ACTIVE,KIT 5,602447,8.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,8.0795773244416
200889,143998,ACTIVE,KIT 5,602447,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,6.20307666415525
200891,144002,ACTIVE,KIT 4,602438,77.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,77.6055824992259
200901,144022,ACTIVE,KIT 5,602442,84.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,84.6747945056704
200902,144024,ACTIVE,KIT 5,602443,65.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,65.8322926741132
200903,144026,ACTIVE,KIT 5,602438,74.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,74.4877336989376
200904,144028,ACTIVE,KIT 4,602458,86.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,86.9390950349772
200905,144030,ACTIVE,KIT 4,602458,126m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/25/2019 12:00:00 AM,DONATED,MTE,KITCHENER,N,,0,3,23,N,N,9.85,N,N,126.003804390833
200906,144032,ACTIVE,KIT 4,602457,142.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,142.429121055686
200907,144034,ACTIVE,KIT 4,602438,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,23,N,N,9.85,N,N,5.82123820269732
200908,144036,ACTIVE,KIT 4,602437,77.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,77.2637862711337
200909,144038,ACTIVE,KIT 5,602456,144.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2019 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,144.935497690449
200910,144040,ACTIVE,KIT 5,604769,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,12.0401452233183
200911,144042,ACTIVE,KIT 5,604770,65.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,65.6574060918462
200912,144044,ACTIVE,KIT 5,604773,74.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,74.2801180940295
200913,144046,ACTIVE,KIT 5,604773,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,11.9743860269016
200914,144048,ACTIVE,KIT 5,604776,10.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,10.7281272558111
200915,144050,ACTIVE,KIT 5,604775,75.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,75.3359999532915
200916,144052,ACTIVE,KIT 5,102797,4.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,4.42669611043137
200917,144054,ACTIVE,KIT 5,102797,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,7.49487775154591
200918,144056,ACTIVE,KIT 5,607129,30.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,30.1364067650447
200919,144058,ACTIVE,KIT 5,102797,33.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,33.1675071296006
200920,144060,ACTIVE,KIT 5,604776,104.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,104.2117523073
200921,144062,ACTIVE,KIT 5,604776,102.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,102.28436033265
200922,144064,ACTIVE,KIT 5,604776,3.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,3.6768980588839
200923,144066,ACTIVE,KIT 5,604776,.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,0.700045405579033
200924,144068,ACTIVE,KIT 5,604770,3.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,3.80030560485845
200925,144070,ACTIVE,KIT 5,604770,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,0.900003421508083
200926,144072,ACTIVE,KIT 5,604770,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,2.70025124706513
200927,144074,ACTIVE,KIT 5,604770,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,5.88902390100667
200928,144076,ACTIVE,KIT 5,604769,144.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/12/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.85,N,N,144.800237960353
201569,144134,ACTIVE,KIT 5,21754,27m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,26.9822337281604
201570,144136,ACTIVE,KIT 5,21754,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,0.901136405111399
201889,139734,ACTIVE,KIT 4,10103,72.2m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,9,5,0,N,N,8.5,N,N,72.2401326499847
201890,144454,ACTIVE,KIT 4,600882,10.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,10.7756692376091
201893,144594,ACTIVE,KIT 5,6301,8m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,3,0,N,N,7.75,N,N,8.03057775134782
201894,144614,ACTIVE,KIT 2E,12709,2.1m 100mm  CPP,TREATED,100,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,9.35,N,N,2.0967674794044
202210,144774,ACTIVE,KIT 4,604781,.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,,REGION,N,,-1,3,0,N,N,-1,N,N,0.650908917651111
202211,144834,ACTIVE,KIT 5,602445,44.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,44.2393046336605
202212,144836,ACTIVE,KIT 5,602445,55.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,55.7797482819656
202213,144838,ACTIVE,KIT 5,602445,6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,5.97055480428209
202214,144840,ACTIVE,KIT 5,602446,76.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,76.4888558509045
202215,144842,ACTIVE,KIT 5,602446,5.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,5.63758574010478
202216,144844,ACTIVE,KIT 5,602447,68.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,68.4772787048848
202217,144846,ACTIVE,KIT 5,602445,4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,4.02883218732557
202218,144848,ACTIVE,KIT 5,602450,211.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,211.088716083492
202219,144850,ACTIVE,KIT 5,102803,20.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,20.5306217895398
202220,144852,ACTIVE,KIT 5,102803,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,6.15556612895471
202221,144854,ACTIVE,KIT 5,602451,75.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,75.4425029551078
202222,144856,ACTIVE,KIT 5,602451,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,6.03115856576855
202223,144858,ACTIVE,KIT 5,602453,75.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,75.6082352956519
202224,144860,ACTIVE,KIT 5,602453,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,5.88279634948131
202529,144862,ACTIVE,KIT 5,602455,75.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,75.5314040361012
202530,144864,ACTIVE,KIT 5,602455,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,5.4945542500293
202531,144866,ACTIVE,KIT 5,602446,3.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,3.91740198845668
202532,144868,ACTIVE,KIT 5,602452,149.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,149.826712373362
202533,144870,ACTIVE,KIT 5,102803,3.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,3.76051502437978
202534,144872,ACTIVE,KIT 5,602444,138.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,138.195469497306
202535,144874,ACTIVE,KIT 5,602444,4.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,4.91205031330739
202536,144876,ACTIVE,KIT 5,602454,141.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,141.47833110973
202537,144878,ACTIVE,KIT 5,602454,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,12.465074829191
202538,144880,ACTIVE,KIT 5,602440,140.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,140.126677240066
202539,144882,ACTIVE,KIT 5,602455,12m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,12.0401299673189
202540,144884,ACTIVE,KIT 5,602455,32.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,32.1820563246467
202541,144886,ACTIVE,KIT 4,602459,16.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,16.7325191244192
202542,144888,ACTIVE,KIT 4,602440,77.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,77.3320952511923
202543,144890,ACTIVE,KIT 4,602439,67.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,67.6374802149431
202544,144892,ACTIVE,KIT 4,602440,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,7.19703226878483
202545,144894,ACTIVE,KIT 4,602459,193.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,193.930053576209
202546,144896,ACTIVE,KIT 4,602459,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,4.45343915726584
202547,144898,ACTIVE,KIT 4,602460,265.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,265.111709369574
202548,144900,ACTIVE,KIT 4,602460,13.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,13.6338205641832
202549,144902,ACTIVE,KIT 4,602461,60.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,60.2702961515376
202550,144904,ACTIVE,KIT 4,602460,6.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,6.63946289906649
202551,144906,ACTIVE,KIT 4,602440,7.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,7.70790890007429
202552,144908,ACTIVE,KIT 4,602466,193.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,193.792967379758
202553,144910,ACTIVE,KIT 4,602466,11.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,11.8672230745428
202554,144912,ACTIVE,KIT 4,602467,6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,5.96030625465097
202555,144914,ACTIVE,KIT 4,602467,188.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,188.707371190333
202556,144916,ACTIVE,KIT 4,602467,12.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,12.4763253129988
202557,144918,ACTIVE,KIT 4,602465,5.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,5.42121859253606
202558,144920,ACTIVE,KIT 4,602465,69.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,69.2552758497104
202559,144922,ACTIVE,KIT 4,602460,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,9.94071991804048
202560,144924,ACTIVE,KIT 4,602460,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,5.76150817928897
202561,144926,ACTIVE,KIT 4,602460,28.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,28.3857795099638
202562,144928,ACTIVE,KIT 5,602455,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,4.5204160899858
202563,144930,ACTIVE,KIT 5,602445,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,2.5113070305715
202564,144932,ACTIVE,KIT 5,602450,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,6.0870875294226
202565,144934,ACTIVE,KIT 5,602452,3.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,3.65011167531432
202566,144936,ACTIVE,KIT 5,602452,4.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,4.86961245257341
202567,144938,ACTIVE,KIT 5,602452,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,5.57872936413833
202568,144940,ACTIVE,KIT 5,602446,3.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,3.41279545689514
202569,144942,ACTIVE,KIT 5,602451,3.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,3.8989970827359
202570,144944,ACTIVE,KIT 5,602444,3.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,3.49891257025195
202571,144946,ACTIVE,KIT 4,602466,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,5.78472082001486
202572,144948,ACTIVE,KIT 4,602466,3.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,3.66313450452999
202573,144950,ACTIVE,KIT 4,602460,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,2.54878467021424
202574,144952,ACTIVE,KIT 4,602459,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,4.76756881587817
202575,144954,ACTIVE,KIT 4,602455,37.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,37.3619358461129
202849,144976,ACTIVE,KIT 4,10498,78.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/8/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,35,N,N,9.85,N,Y,78.4215575857795
202850,144978,ACTIVE,KIT 4,10496,77.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/13/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,35,N,N,9.85,N,Y,77.4927992349508
202851,144980,ACTIVE,KIT 4,7006,116.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/7/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,35,N,N,9.85,N,Y,116.206619560455
202852,144982,ACTIVE,KIT 4,10496,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/12/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,35,N,N,9.85,N,Y,6.5090070762408
202853,144984,ACTIVE,KIT 4,10483,71.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/20/2022 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,39,N,N,9.85,N,Y,71.424972472591
203209,145094,ACTIVE,KIT 6,105516,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,6.00000159505213
203210,145096,ACTIVE,KIT 6,105515,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,5.99999688138535
203211,145098,ACTIVE,KIT 6,105516,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,13.202360590669
203212,145100,ACTIVE,KIT 6,607430,5.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,5.62315069867593
203213,145102,ACTIVE,KIT 6,105514,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,10.5013418202222
203214,145104,ACTIVE,KIT 6,105529,22.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,22.120870103469
203215,145106,ACTIVE,KIT 6,105518,18.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,18.8128049595572
203216,145108,ACTIVE,KIT 6,607429,26.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,26.9165343050501
203217,145110,ACTIVE,KIT 6,105514,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,12.3711993957607
203218,145112,ACTIVE,KIT 6,105514,102.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,102.602298619939
203219,145114,ACTIVE,KIT 6,105514,4.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,4.31837024043834
203220,145116,ACTIVE,KIT 6,608729,1.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,1.92537847962617
203221,145118,ACTIVE,KIT 6,607433,9.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,9.10590929527572
203222,145120,ACTIVE,KIT 6,607433,66.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,66.588963306685
203223,145122,ACTIVE,KIT 6,602517,5.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,5.2016620669236
203224,145124,ACTIVE,KIT 6,105546,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,12.4161956899896
203225,145126,ACTIVE,KIT 6,105516,81.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,81.2069626772211
203226,145128,ACTIVE,KIT 6,105534,51.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,51.8432946562095
203227,145130,ACTIVE,KIT 6,608729,1.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,1.76570217649824
203228,145132,ACTIVE,KIT 6,105507,38.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,38.3588859459185
203229,145134,ACTIVE,KIT 6,105539,66.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,66.1794998822077
203230,145136,ACTIVE,KIT 6,105540,72.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,72.2323100941824
203231,145138,ACTIVE,KIT 6,105515,69.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,69.2643619971053
203232,145140,ACTIVE,KIT 6,105541,79.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,79.0856945233575
203233,145142,ACTIVE,KIT 6,105545,16.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,16.2305217465142
203234,145144,ACTIVE,KIT 6,105516,15.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,15.9231232084237
203235,145146,ACTIVE,KIT 6,105516,179.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,179.566601016808
203236,145148,ACTIVE,KIT 6,105507,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,12.249829474007
203237,145150,ACTIVE,KIT 6,105507,56.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,56.2741862551035
203238,145152,ACTIVE,KIT 6,105533,54m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,54.0483198524651
203239,145154,ACTIVE,KIT 6,105545,17.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,17.6458392315258
203240,145156,ACTIVE,KIT 6,607429,26.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,26.380835736028
203241,145158,ACTIVE,KIT 6,607430,134.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,134.136544705523
203242,145160,ACTIVE,KIT 6,607432,122.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,122.703973086244
203243,145162,ACTIVE,KIT 6,105529,96.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,96.4695680631402
203244,145164,ACTIVE,KIT 6,105529,28m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,27.9775729076175
203245,145166,ACTIVE,KIT 6,105542,15.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,15.2474072847366
203246,145168,ACTIVE,KIT 6,105514,15.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,15.0831043515799
203247,145170,ACTIVE,KIT 6,105525,97.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,97.2720405424234
203248,145172,ACTIVE,KIT 6,105534,25.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2020 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,25.6426988697592
203489,145296,ACTIVE,KIT 5,25451,17.9m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,8,6,33,N,N,9.1,N,Y,17.904999781356
203810,145374,ACTIVE,KIT 5,20634,3.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,3.74863052344579
203811,145376,ACTIVE,KIT 5,20634,13m 100mm  DI,TREATED,100,DI,NO,,NONE,12/31/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,44,N,N,8.5,N,Y,13.0109528896194
203812,145378,ACTIVE,KIT 5,20634,6.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,6.81257274317066
203813,145380,ACTIVE,KIT 5,20634,.8m 100mm  DI,TREATED,100,DI,NO,,NONE,12/31/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,44,N,N,8.5,N,Y,0.809330835266536
203814,145382,ACTIVE,KIT 5,20634,6.4m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,4,6,44,N,N,9.1,N,Y,6.39946993644545
203815,86158,ACTIVE,KIT 5,20633,2.8m 100mm  DI,TREATED,100,DI,NO,,NONE,5/25/1988 12:00:00 AM,DONATED,,KITCHENER,N,,4,6,44,N,N,9.1,N,Y,2.79148597681418
204131,145458,ACTIVE,KIT 4,605469,2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,2.01084810259861
204132,145460,ACTIVE,KIT 4,10410,2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,11,N,N,8.5,N,N,1.99893605918872
204451,145534,ACTIVE,KIT 4,602460,34.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,34.26030416494
204452,145536,ACTIVE,KIT 4,602460,6.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2021 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,3,23,N,N,9.85,N,N,6.28373034738977
205089,145634,ACTIVE,KIT 6,5393,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,8,N,N,9.35,N,Y,3.54157560942933
