OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
205729,145694,ACTIVE,KIT 2W,22626,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/26/2021 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,0,N,N,9.85,N,N,12.9589682798401
205730,145696,ACTIVE,KIT 2W,22626,1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/26/2021 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,0,N,N,9.85,N,N,0.956170994757744
206049,145714,ACTIVE,KIT 5,600191,10.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,10.6658168014109
207009,145774,ACTIVE,KIT 4,23047,141.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/14/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,141.331972631018
207010,145776,ACTIVE,KIT 4,12113,8.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,8.23799130344893
207011,145778,ACTIVE,KIT 4,12113,157.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,157.870967278248
207012,145780,ACTIVE,KIT 4,12113,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,7.65278576527218
207014,145784,ACTIVE,KIT 4,40002,61.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/14/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,61.7468568674819
207015,145786,ACTIVE,KIT 4,23047,8.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/14/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,8.56297250520056
207016,145788,ACTIVE,KIT 4,23047,115.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,115.79345962939
207017,145790,ACTIVE,KIT 4,23047,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,13.0151989322852
207018,145792,ACTIVE,KIT 4,23047,99.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/14/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,99.3498070777709
207019,145794,ACTIVE,KIT 4,23047,20.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,20.9055309254199
207022,133640,ACTIVE,KIT 4,11334,72.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/19/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,72.6592003037588
207329,145814,ACTIVE,KIT 4,20920,57.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,57.2812533978624
207330,145816,ACTIVE,KIT 4,6320,13.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,13.7172918706838
207331,145818,ACTIVE,KIT 4,6442,155.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,155.209203653488
207332,145820,ACTIVE,KIT 4,6442,13.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,13.6706875624328
207333,145822,ACTIVE,KIT 4,6441,6.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,6.16709949457508
207334,145824,ACTIVE,KIT 4,20880,13m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,12.9621317902333
207335,145826,ACTIVE,KIT 4,20883,69.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,69.681233011559
207336,145828,ACTIVE,KIT 4,20972,17.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,17.2879001080751
207337,145830,ACTIVE,KIT 4,20972,6.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,6.59200493092489
207338,145832,ACTIVE,KIT 4,6446,9.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,9.53397039686627
207339,145834,ACTIVE,KIT 4,6446,86.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,86.2441299051222
207340,145836,ACTIVE,KIT 4,6445,6.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,6.22833295170258
207342,145840,ACTIVE,KIT 4,20968,12.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,12.8133581235392
207343,145842,ACTIVE,KIT 4,20968,83.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,83.3066463106418
207344,145844,ACTIVE,KIT 4,20970,15.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,15.5024422914781
207345,145846,ACTIVE,KIT 4,20970,7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,6.96996608392568
207346,145848,ACTIVE,KIT 4,20970,6.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,6.45759460247911
207347,145850,ACTIVE,KIT 4,6309,15.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,15.176095074037
207349,145854,ACTIVE,KIT 4,6309,128.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,128.541782518226
207350,145856,ACTIVE,KIT 4,6445,19.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,19.861179383664
207352,145860,ACTIVE,KIT 4,6719,7.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,7.32148181959029
207353,145862,ACTIVE,KIT 4,6310,7.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,7.90709667532036
207354,145864,ACTIVE,KIT 4,6310,7.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,7.2674671024525
207355,145866,ACTIVE,KIT 4,6309,7.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,7.32294991162044
207356,145868,ACTIVE,KIT 4,6312,79.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,79.129306773508
207357,145870,ACTIVE,KIT 4,6312,17.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,17.1573297639842
207358,145872,ACTIVE,KIT 4,6314,18.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,10,N,N,9.85,N,Y,18.8999267074756
207359,145874,ACTIVE,KIT 4,11620,12.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,12.4927535500077
207360,145876,ACTIVE,KIT 4,11620,7.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,7.64370899654876
207361,145878,ACTIVE,KIT 4,20880,7.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,7.40533229777842
207362,145880,ACTIVE,KIT 4,20880,3.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,3.41263501949724
207363,145882,ACTIVE,KIT 4,20920,5.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,5.42650175132877
207364,145884,ACTIVE,KIT 4,6441,141.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,141.610515000157
207365,145886,ACTIVE,KIT 4,11333,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.85,N,Y,7.03864305852536
207366,145888,ACTIVE,KIT 4,11620,73.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,73.08517239461
207649,95488,ACTIVE,KIT 4,6894,1.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,2,1,N,N,9.35,N,Y,1.88650300804152
207652,145914,ACTIVE,KIT 5,6092,27.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1982 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.1,N,Y,27.8856264333804
207656,145934,ACTIVE,KIT 4,23052,274.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,274.886754747743
207657,145936,ACTIVE,KIT 4,12141,4.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,4.37191502680586
207658,145938,ACTIVE,KIT 4,23058,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,10.3230339234012
207659,145940,ACTIVE,KIT 4,23057,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,6.76411324309545
207660,145942,ACTIVE,KIT 4,12142,13.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,13.5876954568159
207663,145946,ACTIVE,KIT 2E,22391,18.3m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,7,5,20,N,N,8.95,N,N,18.3356686714662
207664,145948,ACTIVE,KIT 2E,22391,2.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,20,N,N,8.5,N,N,2.1519274747353
207969,145950,ACTIVE,KIT 2E,22391,183.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,5,20,N,N,9.85,N,N,183.608277146997
207970,145952,ACTIVE,KIT 2E,22391,64.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,5,20,N,N,9.85,N,N,64.460464995328
207971,145954,ACTIVE,KIT 2E,22391,.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,5,20,N,N,9.85,N,N,0.904477749656615
208289,146014,ACTIVE,KIT 4,604290,.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,7,N,N,8.5,N,Y,0.359707451727908
208609,146094,ACTIVE,KIT 4,103185,2.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/1/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,2.43632001959704
208930,146054,ACTIVE,KIT 4,10129,118.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,10,N,N,9.85,N,Y,118.863097979855
208931,146056,ACTIVE,KIT 4,10129,93.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,10,N,N,9.85,N,Y,93.4709711392264
208932,146058,ACTIVE,KIT 4,10129,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,10,N,N,9.85,N,Y,7.21342136058241
208933,146060,ACTIVE,KIT 4,10184,84.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,10,N,N,9.85,N,Y,84.4451820866836
208934,146062,ACTIVE,KIT 4,10129,146.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,10,N,N,9.85,N,Y,146.762609637592
208935,146064,ACTIVE,KIT 4,10112,66.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,10,N,N,9.85,N,Y,66.2675865185825
208936,146066,ACTIVE,KIT 4,10112,20.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,10,N,N,9.85,N,Y,20.1315090947688
208937,146068,ACTIVE,KIT 4,10112,4.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/11/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,5,2,10,N,N,9.85,N,Y,4.41121621528769
208938,146070,ACTIVE,KIT 4,9827,16m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,10,N,N,9.85,N,Y,16.0015234428961
208939,146072,ACTIVE,KIT 4,11709,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,5,2,10,N,N,9.85,N,Y,7.97325302899153
208941,146076,ACTIVE,KIT 4,9827,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,7,2,10,N,N,9.85,N,Y,6.59997655466253
208942,146114,ACTIVE,KIT 4,11754,1.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,1.10657036462861
209249,146134,ACTIVE,KIT 6,21209,26.4m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,35,N,N,9.1,N,Y,26.3684822010696
209250,146136,ACTIVE,KIT 6,5589,164.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,6,0,N,N,9.85,N,Y,164.865471200883
209251,146138,ACTIVE,KIT 6,5589,143m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,6,0,N,N,9.85,N,Y,142.96376357319
209252,146140,ACTIVE,KIT 6,21215,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,6,35,N,N,9.85,N,Y,1.203005107703
209569,146174,ACTIVE,KIT 4,11253,26.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,36,N,N,9.85,N,Y,26.1473153073768
209570,146176,ACTIVE,KIT 4,10447,278.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,37,N,N,9.85,N,Y,278.590738409218
209571,146178,ACTIVE,KIT 4,10438,502.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,36,N,N,9.85,N,Y,502.205669109968
209572,146180,ACTIVE,KIT 4,10431,16.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,36,N,N,9.85,N,Y,16.3078693538774
209573,146182,ACTIVE,KIT 4,10434,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,36,N,N,9.85,N,Y,11.1021319430868
209575,146186,ACTIVE,KIT 4,10447,16m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,37,N,N,9.85,N,Y,16.0188281420382
209889,146188,ACTIVE,KIT 4,11397,233.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/5/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,233.626446076687
209890,146190,ACTIVE,KIT 4,11397,101m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/7/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,101.017281460917
209891,146192,ACTIVE,KIT 4,11395,28m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/28/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,28.0491669024859
209892,146194,ACTIVE,KIT 4,11395,7.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/24/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,7.84077684118711
209893,146196,ACTIVE,KIT 4,11348,18.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/26/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,18.2989330170342
209894,146198,ACTIVE,KIT 4,11395,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/15/2022 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,1,12,N,N,-1,N,Y,3.28509094187308
210210,91386,ACTIVE,KIT 4,22779,1.2m 150mm  AC,TREATED,150,AC,NO,,NONE,6/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,8.7,N,N,1.16641144098293
210211,65330,ACTIVE,KIT 4,10875,2.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,9.1,N,N,2.29399868526979
210212,146214,ACTIVE,KIT 2W,601698,51.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,51.3877766998208
210531,146294,ACTIVE,KIT 5,25354,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,6,31,N,N,9.85,N,Y,0.774640174430549
210532,146296,ACTIVE,KIT 5,9503,152.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,6,0,N,N,9.85,N,Y,152.754723651595
210533,146298,ACTIVE,KIT 5,9503,20.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/11/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,6,0,N,N,9.85,N,Y,20.0707615369911
210534,146300,ACTIVE,KIT 5,9503,2.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/11/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,6,0,N,N,9.85,N,Y,2.64501805670702
210535,146302,ACTIVE,KIT 5,9503,.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,6,0,N,N,9.85,N,Y,0.437021853744904
210536,146304,ACTIVE,KIT 5,9503,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,6,0,N,N,9.85,N,Y,2.45481498846492
210537,146306,ACTIVE,KIT 5,9503,13.9m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,31,N,N,-1,N,Y,13.9157848853425
210538,146308,ACTIVE,KIT 5,9503,1.8m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,6,31,N,N,-1,N,Y,1.84983017250076
210540,146312,ACTIVE,KIT 5,21738,48.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,REGION,N,,7,6,31,N,N,-1,N,Y,48.4796644896453
210541,146314,ACTIVE,KIT 5,9503,27.2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,REGION,N,,7,6,0,N,N,-1,N,Y,27.2319278551121
210542,146316,ACTIVE,KIT 5,9503,95m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,REGION,N,,7,6,0,N,N,-1,N,Y,95.0056710820219
210543,146318,ACTIVE,KIT 5,9503,24.4m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,REGION,N,,7,6,0,N,N,-1,N,Y,24.4214783027107
210544,146320,ACTIVE,KIT 5,9503,4.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,31,N,N,9.85,N,Y,4.70263008637056
210545,146322,ACTIVE,KIT 5,9503,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,6,31,N,N,9.85,N,Y,1.67759092996409
210546,146324,ACTIVE,KIT 5,9503,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,6,31,N,N,9.85,N,Y,1.63056548810906
210547,146326,ACTIVE,KIT 5,9503,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,6,31,N,N,9.85,N,Y,0.916305026275018
210548,146328,ACTIVE,KIT 5,9503,2.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,6,31,N,N,9.85,N,Y,2.52465754802098
210549,146330,ACTIVE,KIT 5,9503,1.4m 400mm  PVC,TREATED,400,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,6,0,N,N,-1,N,Y,1.40057069155149
210550,146332,ACTIVE,KIT 5,9503,9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,6,0,N,N,9.85,N,Y,9.03991272360094
210551,146334,ACTIVE,KIT 5,9503,1m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,6,0,N,N,-1,N,Y,0.972558259768631
210552,146336,ACTIVE,KIT 5,9503,12.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,6,0,N,N,-1,N,Y,12.5296183357084
210553,146338,ACTIVE,KIT 5,9503,4.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,6,0,N,N,-1,N,Y,4.47996877251306
210554,146340,ACTIVE,KIT 5,9503,5.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2021 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,6,0,N,N,-1,N,Y,5.6823429438307
210849,146594,ACTIVE,KIT 5,602992,307.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,10,6,0,N,N,8.95,N,Y,307.591051953594
210850,146374,ACTIVE,KIT 5,602992,10.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,3,0,N,N,-1,N,N,10.7926075168517
210851,146376,ACTIVE,KIT 5,602992,65.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,Y,65.1885938885953
210852,146378,ACTIVE,KIT 5,602992,24.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,Y,24.5022439241413
210853,146380,ACTIVE,KIT 5,602992,20.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,Y,20.7627978063034
211169,146434,ACTIVE,KIT 5,602310,.9m 25mm  PVC,TREATED,25,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,0.942975344361577
211185,146436,ACTIVE,KIT 4,11451,74.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1970 12:00:00 AM,DONATED,,REGION,N,,8,5,5,N,N,9.15,N,N,74.3062698887888
211186,95968,ACTIVE,KIT 4,11453,78.9m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1970 12:00:00 AM,DONATED,,REGION,N,,6,5,3,N,N,9.15,N,N,78.9455542051951
211490,146516,ACTIVE,KIT 5,6138,.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,7.75,N,Y,0.812680041471255
211810,9170,ACTIVE,KIT 4,11701,111.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1935 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,3,N,N,7.75,N,N,111.743182037392
211811,146616,ACTIVE,KIT 4,9238,73.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/15/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,73.4120151601158
211812,146618,ACTIVE,KIT 4,9376,59.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/12/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,59.0675081473065
211813,146620,ACTIVE,KIT 4,11737,68.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/6/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,68.4636191981022
211814,146622,ACTIVE,KIT 4,11699,135.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/13/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,3,N,N,9.85,N,N,135.071787038324
211815,146624,ACTIVE,KIT 4,11468,23.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/6/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.85,N,N,23.4645939312878
211816,146626,ACTIVE,KIT 4,11691,5.5m 100mm  PVC,TREATED,100,PVC,NO,,NONE,4/25/2022 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,5,3,N,N,9.85,N,N,5.53631209057414
211817,146628,ACTIVE,KIT 4,9376,44.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/13/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,44.9057116113143
211818,146630,ACTIVE,KIT 4,50139,69.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/18/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,69.3813502530576
211819,146632,ACTIVE,KIT 4,9376,123.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/6/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,3,N,N,9.85,N,N,123.301510244076
212129,137842,ACTIVE,KIT 4,10899,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,1.21452366386008
212130,146694,ACTIVE,KIT 4,10899,105.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,105.327234332993
212131,146636,ACTIVE,KIT 4,11409,11.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,13,N,N,9.85,N,Y,11.6499334699719
212132,146638,ACTIVE,KIT 4,11394,16.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,16.7459540105
212133,146640,ACTIVE,KIT 4,10899,63.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,63.889445044303
212134,146642,ACTIVE,KIT 4,11701,18.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/13/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,3,N,N,9.85,N,N,18.2947148962598
212135,146644,ACTIVE,KIT 4,9376,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/6/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,1.38969923773507
212136,146646,ACTIVE,KIT 4,9376,11.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/13/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,11.2887913526442
212137,146648,ACTIVE,KIT 4,11468,8.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/18/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,8.20611596920271
212138,146650,ACTIVE,KIT 4,9238,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/15/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,6.19979063394201
212139,146652,ACTIVE,KIT 4,9238,62.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/15/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,62.7124471635167
212140,146654,ACTIVE,KIT 4,11468,4.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/18/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,4.69344753850137
212141,146656,ACTIVE,KIT 4,9239,12.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/6/2021 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.85,N,N,12.0744883573696
212142,146696,ACTIVE,KIT 4,11399,95m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,13,N,N,9.85,N,Y,95.0037150446738
212143,146698,ACTIVE,KIT 4,11399,89.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,13,N,N,9.85,N,Y,89.2706698546195
212144,146700,ACTIVE,KIT 4,11399,84.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,13,N,N,9.85,N,Y,84.2840143369494
212145,146658,ACTIVE,KIT 4,11409,13.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,13,N,N,9.85,N,Y,13.4659499889567
212146,146634,ACTIVE,KIT 4,11413,155.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,155.740655591819
212147,146660,ACTIVE,KIT 4,11413,24m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,24.0012534873732
212148,146662,ACTIVE,KIT 4,10899,.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,0.694232677720807
212149,146664,ACTIVE,KIT 4,10899,148.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,148.710129645014
212150,146702,ACTIVE,KIT 4,10899,54.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,54.7598844234332
212151,146666,ACTIVE,KIT 4,10899,1.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,1.6621640414026
212152,146668,ACTIVE,KIT 4,10899,7.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,7.0514281254137
212153,146670,ACTIVE,KIT 4,10899,5.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,5.16648145602304
212154,146674,ACTIVE,KIT 4,27335,9.3m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/6/2011 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,41,N,N,9.35,N,Y,9.2778621479451
212769,146734,ACTIVE,KIT 2W,40291,.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/25/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,5,0,N,N,9.85,N,N,0.388718163343995
212770,146736,ACTIVE,KIT 2W,40291,25.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/25/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,5,0,N,N,9.85,N,N,25.3255961425028
212771,146738,ACTIVE,KIT 2W,22626,1.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/25/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,5,0,N,N,9.85,N,N,1.52664354041627
212772,146740,ACTIVE,KIT 2W,22626,1.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/25/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,5,0,N,N,9.85,N,N,1.50693598066711
212773,146914,ACTIVE,KIT 2W,22626,1.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/25/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,5,0,N,N,9.85,N,N,1.87904923417911
213090,146756,ACTIVE,KIT 4,11352,183.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/28/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,10,N,N,9.85,N,Y,183.770192802587
213091,146758,ACTIVE,KIT 4,6319,200m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/28/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,10,N,N,9.85,N,Y,200.036928485885
213092,146760,ACTIVE,KIT 4,11352,21.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/28/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,10,N,N,9.85,N,Y,21.781572583998
213093,146762,ACTIVE,KIT 4,11352,2.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/28/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,10,N,N,9.85,N,Y,2.66121274007146
213094,146764,ACTIVE,KIT 4,11340,1.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/28/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,10,N,N,9.85,N,Y,1.38095223048507
213409,146774,ACTIVE,KIT 4,9875,4.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,4.73190586436443
213410,146776,ACTIVE,KIT 4,9875,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,12.9913580227409
213411,146778,ACTIVE,KIT 4,9876,2.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,Y,2.93184022601433
213412,146780,ACTIVE,KIT 4,9876,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,13.0371541449279
213413,146782,ACTIVE,KIT 4,9888,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,11.4324248779239
213414,146784,ACTIVE,KIT 4,9888,13.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,13.1122249088006
213415,146786,ACTIVE,KIT 4,9762,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/23/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,4.96231006373941
213416,146788,ACTIVE,KIT 4,9762,14.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,14.1960913811389
213417,146790,ACTIVE,KIT 4,9761,90.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,Y,90.5757188903544
213418,146792,ACTIVE,KIT 4,9761,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,Y,5.72831310662632
213419,146794,ACTIVE,KIT 4,11287,87.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,Y,87.1645940695498
213420,146796,ACTIVE,KIT 4,11287,5.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,Y,5.42219738655987
213421,146798,ACTIVE,KIT 4,11284,87.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,Y,87.3970587865355
213422,146800,ACTIVE,KIT 4,11284,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,Y,5.59050035797489
213423,146802,ACTIVE,KIT 4,9886,84.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.85,N,Y,84.754106043723
213424,146804,ACTIVE,KIT 4,9874,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,12.4469907804871
213425,146806,ACTIVE,KIT 4,9761,9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,8.97773317968113
213729,146814,ACTIVE,KIT 5,6293,1.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/4/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,3,0,N,Y,7.4,N,N,1.66829887341841
214049,24770,ACTIVE,KIT 4,11362,16.2m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,16,N,N,2.45,N,Y,16.1983348125599
214689,147114,ACTIVE,KIT 5,606610,1192.6m 750mm  CPP,TREATED,750,CPP,NO,,NONE,7/15/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,Y,1192.57396986468
214690,147116,ACTIVE,KIT 5,105348,380.8m 750mm  CPP,TREATED,750,CPP,NO,,NONE,7/15/2019 12:00:00 AM,PURCHASED,,REGION,N,,-1,6,0,N,N,-1,N,Y,380.836049056632
214691,147118,ACTIVE,KIT 5,105305,1.8m 750mm  PVC,TREATED,750,PVC,NO,,NONE,7/15/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,Y,1.75234747642083
214692,147120,ACTIVE,KIT 5,103803,1.8m 750mm  PVC,TREATED,750,PVC,NO,,NONE,7/15/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,Y,1.84709173589487
215649,147256,ACTIVE,BRIDGEPORT,13039,3.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/18/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,45,N,N,9.35,N,Y,3.70835981386231
215650,147254,ACTIVE,BRIDGEPORT,13039,3.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/18/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,45,N,N,9.35,N,Y,3.32675398610889
215969,147274,ACTIVE,KIT 2E,22253,.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,25,N,N,9.35,N,N,0.080555385997381
216291,147298,ACTIVE,KIT 4,25486,.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/31/2019 12:00:00 AM,PURCHASED,ECOSYSTEM RECOVERY INC,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,0.109970950992202
216293,147302,ACTIVE,KIT 4,25486,.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/31/2019 12:00:00 AM,PURCHASED,ECOSYSTEM RECOVERY INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,0.10998368027186
216609,134432,ACTIVE,KIT 4,603815,16.6m 300mm  DI,TREATED,300,DI,NO,,NONE,12/31/2018 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,0,N,N,9.1,N,N,16.5562466525255
216610,82412,ACTIVE,KIT 4,25561,3.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,30,N,N,9.1,N,N,3.72106965083518
216611,147354,ACTIVE,KIT 5,102981,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,21,N,N,9.35,N,N,6.81986187584629
216612,147356,ACTIVE,KIT 5,25688,129.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,129.68984802701
216614,147358,ACTIVE,KIT 5,6402,1.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,1.16518544404994
216929,147362,ACTIVE,KIT 4,25486,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/31/2019 12:00:00 AM,PURCHASED,ECOSYSTEM RECOVERY INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,5.0726566335668
216930,147296,ACTIVE,KIT 4,25486,20.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/31/2019 12:00:00 AM,PURCHASED,ECOSYSTEM RECOVERY INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,20.4889402747245
217250,76105,ACTIVE,KIT 5,602989,236.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2008 12:00:00 AM,PURCHASED,,REGION,N,,8,6,0,N,N,9.35,N,Y,236.126783869742
217251,147394,ACTIVE,KIT 5,103827,67.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,67.6313311430507
217252,147396,ACTIVE,KIT 5,103829,74.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,74.193425907779
217253,147398,ACTIVE,KIT 5,103784,11.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,11.3512518867595
217254,147400,ACTIVE,KIT 5,103784,73.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,73.8390100991479
217255,147402,ACTIVE,KIT 5,103816,48.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,48.3274802198882
217256,147404,ACTIVE,KIT 5,103784,11.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,11.5410227989129
217257,147406,ACTIVE,KIT 5,103790,7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,7.04386483994563
217258,147408,ACTIVE,KIT 5,103818,1.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,1.3557262849641
217259,147410,ACTIVE,KIT 5,103818,57.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,57.895200392775
217260,147412,ACTIVE,KIT 5,103819,65.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,65.3804491969011
217261,147414,ACTIVE,KIT 5,103791,108.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,108.778859419298
217262,147416,ACTIVE,KIT 5,103791,3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,2.99692596563553
217263,147418,ACTIVE,KIT 5,103790,201.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,201.934048515825
217264,147420,ACTIVE,KIT 5,103789,204.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,204.545653702229
217569,147422,ACTIVE,KIT 5,103805,126.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,126.556960208199
217570,147552,ACTIVE,KIT 5,602969,30.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,30.4712433026672
217571,147426,ACTIVE,KIT 5,103804,187.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,187.288473461579
217572,147428,ACTIVE,KIT 5,103817,190.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,190.518672515392
217573,147430,ACTIVE,KIT 5,103818,15.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,15.7378163126793
217889,147434,ACTIVE,KIT 5,103825,47.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,47.1200385877938
217890,147496,ACTIVE,KIT 5,105312,30.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,30.6791091630807
217891,147438,ACTIVE,KIT 5,103821,6.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,6.41029320818843
217892,147440,ACTIVE,KIT 5,103822,71m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,70.9979690736271
217893,147442,ACTIVE,KIT 5,103786,135.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,135.248319282669
217894,147444,ACTIVE,KIT 5,103821,75.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,75.6805767370821
217895,147446,ACTIVE,KIT 5,103787,49.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,49.7639185429785
217897,147502,ACTIVE,KIT 5,103824,28.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,28.1668137410074
217898,147452,ACTIVE,KIT 5,103787,43.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,43.8938743385134
217899,147542,ACTIVE,KIT 5,103799,128m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,127.985161185962
217900,147456,ACTIVE,KIT 5,103798,48.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,48.4513612008531
217901,147458,ACTIVE,KIT 5,606584,72.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,DONATED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,72.767537854245
217902,147530,ACTIVE,KIT 5,103803,29.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,29.5349125744347
217905,147466,ACTIVE,KIT 5,606579,11.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,11.4618633846769
217906,147468,ACTIVE,KIT 5,606579,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,7.93487937446728
217908,147472,ACTIVE,KIT 5,606612,74.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,74.715187349009
217909,147474,ACTIVE,KIT 5,606610,16.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,16.8953648828601
217910,147476,ACTIVE,KIT 5,606610,66.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,66.560930013177
217911,147478,ACTIVE,KIT 5,606577,19.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,19.2799081275388
217913,147494,ACTIVE,KIT 5,606584,4.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,DONATED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,4.66336928939092
217914,147436,ACTIVE,KIT 5,103817,15.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,15.5377419736128
217915,147498,ACTIVE,KIT 5,103821,17.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,17.6300784114976
217916,147500,ACTIVE,KIT 5,103821,6.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,6.29437515628151
217917,147598,ACTIVE,KIT 5,103786,105.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,105.867607652472
217918,147450,ACTIVE,KIT 5,103787,17.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,17.1620495492152
217919,147504,ACTIVE,KIT 5,103787,16.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,16.2421447514014
218210,147510,ACTIVE,KIT 5,103817,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,5.70992511126607
218211,147512,ACTIVE,KIT 5,103787,11.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,11.7096739615531
218212,147514,ACTIVE,KIT 5,606610,11.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,11.7385961678609
218213,147516,ACTIVE,KIT 5,606577,4.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/30/2022 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,4.21760171296103
218214,147520,ACTIVE,KIT 5,606612,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,7.50705897676718
218215,147518,ACTIVE,KIT 5,606578,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/30/2022 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,8.123464846059
218216,147522,ACTIVE,KIT 5,606579,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/30/2022 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,5.54383761850813
218217,147524,ACTIVE,KIT 5,103798,4.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,4.68715201411643
218220,147536,ACTIVE,KIT 5,103809,12.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,12.1823936574396
218221,147532,ACTIVE,KIT 5,103811,10.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,10.5238012622698
218222,147534,ACTIVE,KIT 5,103813,5.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,5.68354904733284
218223,147460,ACTIVE,KIT 5,103803,7.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,7.75092329100884
218226,147454,ACTIVE,KIT 5,103799,63.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,DESIGN BY WALTERFEDY-PREPARED BY STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,63.6984714930742
218227,147546,ACTIVE,KIT 5,103799,48.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/30/2022 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,48.2136259785943
218228,147544,ACTIVE,KIT 5,602991,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/30/2022 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,5.11262807372928
218229,147548,ACTIVE,KIT 5,103817,102m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,101.979337894315
218230,147550,ACTIVE,KIT 5,103805,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,12.3984845688616
218231,147424,ACTIVE,KIT 5,103819,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,13.2139489996794
218232,147554,ACTIVE,KIT 5,103805,9.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,9.37533938392964
218233,147556,ACTIVE,KIT 5,103805,75.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,75.3655140021502
218234,147558,ACTIVE,KIT 5,103789,10m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,9.97351960168476
218235,147560,ACTIVE,KIT 5,103789,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,6.93049573554324
218236,147562,ACTIVE,KIT 5,103829,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,12.3687915531418
218237,147564,ACTIVE,KIT 5,103829,4.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,4.32450195672405
218239,147568,ACTIVE,KIT 5,103827,11.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,11.5611500922386
218240,147570,ACTIVE,KIT 5,103827,10.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,10.9364187061982
218241,147572,ACTIVE,KIT 5,103790,6.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,6.69396347282219
218242,147574,ACTIVE,KIT 5,103818,3.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,3.93633366062231
218243,147576,ACTIVE,KIT 5,103790,15.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,15.1014297828622
218244,147578,ACTIVE,KIT 5,103791,2.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,2.57112395123186
218245,147580,ACTIVE,KIT 5,103791,116.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,116.657942411167
218246,147582,ACTIVE,KIT 5,103791,81m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,81.0440068565992
218247,147584,ACTIVE,KIT 5,103791,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,6.84551935944291
218248,147586,ACTIVE,KIT 5,103791,10.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,10.5263323923023
