OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
218249,147588,ACTIVE,KIT 5,103784,2.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,2.53344355539848
218250,147594,ACTIVE,KIT 5,601699,18m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,18.0383475874149
218251,147596,ACTIVE,KIT 5,601699,2.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2021 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,2.64981502978059
218252,85054,ACTIVE,KIT 4,15888,.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,8.5,N,Y,0.752066505959574
218253,147614,ACTIVE,KIT 4,10407,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/25/2016 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,0,N,N,9.35,N,N,1.51782557931981
218851,147654,ACTIVE,KIT 4,22305,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,22,N,N,9.35,N,N,1.5709695257868
218853,147674,ACTIVE,KIT 4,25525,49.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,17,N,N,9.85,N,Y,49.3905422095913
218854,147676,ACTIVE,KIT 4,601127,11.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,11.2860017760194
218855,147678,ACTIVE,KIT 4,601127,36.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,36.5524769700567
218856,147680,ACTIVE,KIT 4,601127,46.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,46.6033571022839
218857,147682,ACTIVE,KIT 4,601127,98.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,98.0695031925341
218858,147684,ACTIVE,KIT 4,601127,10.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,10.5823157650181
218859,147686,ACTIVE,KIT 4,601127,4.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,4.84023657719485
218860,147688,ACTIVE,KIT 4,601125,3.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,3.67164450423944
218861,147690,ACTIVE,KIT 4,601125,51m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,51.0414597167136
218862,147692,ACTIVE,KIT 4,601125,30.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,30.2116614430737
218863,147694,ACTIVE,KIT 4,601127,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,12.4976624406139
218864,147696,ACTIVE,KIT 4,603075,76.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,76.4943784991075
219169,147698,ACTIVE,KIT 4,603075,34.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,34.2256823966419
219170,147700,ACTIVE,KIT 4,603075,67.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,67.1085735277547
219171,147702,ACTIVE,KIT 4,601104,12.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,12.9115901317158
219172,147704,ACTIVE,KIT 4,601104,66.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,66.7876710169654
219173,147706,ACTIVE,KIT 4,601104,5.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,5.44811839282663
219174,147708,ACTIVE,KIT 4,603074,84.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,84.3689485056282
219175,147710,ACTIVE,KIT 4,603074,69.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2022 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,69.152819702602
219809,147714,ACTIVE,KIT 4,9937,4.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,8,N,N,8.35,N,Y,4.94569564867998
220129,147716,ACTIVE,KIT 4,23041,21.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,0,N,N,9.85,N,N,21.6445916890017
220130,147718,ACTIVE,KIT 4,23041,33.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,33.7754070540248
220131,147720,ACTIVE,KIT 4,23041,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,1.84483522279124
220132,147722,ACTIVE,KIT 4,23041,92.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,92.1876379563777
220133,147724,ACTIVE,KIT 4,23041,46.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,46.6552245860021
220134,147726,ACTIVE,KIT 4,40002,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2021 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,-1,5,23,N,N,9.85,N,N,12.7672242583338
220771,138192,ACTIVE,KIT 4,10100,.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,0.0678619922259053
221411,147818,ACTIVE,KIT 2E,16022,139.4m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1996 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,-1,5,25,N,N,9.1,N,N,139.434167407264
221413,147814,ACTIVE,KIT 2E,16023,13.8m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1996 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,-1,5,25,N,N,9.1,N,N,13.8196560536238
221414,147822,ACTIVE,KIT 2E,16023,3.9m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1996 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,-1,5,25,N,N,9.1,N,N,3.90227657937498
221729,71140,ACTIVE,KIT 5,602992,238.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,10,3,0,N,N,8.95,N,N,238.065255208893
222049,147914,ACTIVE,KIT 4,10254,2.6m 50mm  DI,TREATED,50,DI,NO,,NONE,8/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,12,N,N,8.5,N,Y,2.59627103834947
222050,147916,ACTIVE,KIT 4,10104,3.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,14,N,N,9.35,N,N,3.26018118670547
222370,148074,ACTIVE,KIT 4A,540382,5.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,5.49867953591646
222689,62160,ACTIVE,KIT 4,13138,20.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/29/1999 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,20.4719979383801
222690,148114,ACTIVE,KIT 4,13138,458m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/1/2022 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,458.030738426089
222691,148116,ACTIVE,KIT 4,13136,15.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2022 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,15.5755905181659
222692,148118,ACTIVE,KIT 4,13139,16.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2022 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,16.6482193498609
223010,148174,ACTIVE,KIT 4,22489,1m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,0.99576485747109
223330,148196,ACTIVE,KIT 4,11425,391.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2022 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.85,N,Y,391.735380623675
223649,148234,ACTIVE,KIT 4,9764,3.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,19,N,N,7.75,N,Y,3.08652715619237
223969,148254,ACTIVE,KIT 5,103786,154m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2022 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,153.98172716801
223970,148256,ACTIVE,KIT 5,103796,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2022 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,10.3218721065613
223971,148258,ACTIVE,KIT 5,103825,38.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2022 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,38.8551971278196
223972,148260,ACTIVE,KIT 5,103794,137.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2022 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,137.384365128452
223973,148262,ACTIVE,KIT 5,103824,43.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2022 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,43.1895725449271
223974,148264,ACTIVE,KIT 5,103793,186.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2022 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,186.357361391062
223975,148266,ACTIVE,KIT 5,103795,127.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2022 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,127.674061545116
223976,148268,ACTIVE,KIT 5,103786,12.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2022 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,12.2561003355837
224299,148394,ACTIVE,KIT 4,103385,637.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,McCormick Rankin,REGION,N,,0,4,0,N,N,9.35,N,Y,637.691708467328
224301,148402,ACTIVE,KIT 4,103385,1.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,Y,1.57432412346395
224302,148404,ACTIVE,KIT 4,103385,1.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,Y,1.80637693220713
224305,87300,ACTIVE,KIT 4,6779,1.7m 300mm  ST,TREATED,300,ST,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,20,N,N,8.9,N,Y,1.71467438633194
224609,148454,ACTIVE,KIT 5,600191,15.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2008 12:00:00 AM,DONATED,,REGION,N,,8,6,24,N,N,9.35,N,N,15.589723603023
224610,148456,ACTIVE,KIT 5,600191,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,24,N,N,9.85,N,N,1.6226869692205
224611,148458,ACTIVE,KIT 5,103801,104m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,103.95391126259
224614,148464,ACTIVE,KIT 5,103801,79.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,2/2/2023 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,79.2866285782089
224616,148468,ACTIVE,KIT 5,103801,134.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,134.204725913272
224618,148472,ACTIVE,KIT 5,103802,70.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,70.2639754778963
224619,148474,ACTIVE,KIT 5,606584,31.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,31.3027605673058
224621,148478,ACTIVE,KIT 5,103800,13.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,13.8616895072821
224622,148480,ACTIVE,KIT 5,103800,152.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,152.50116689759
224624,148484,ACTIVE,KIT 5,606576,7.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,7.68375038702833
224631,148498,ACTIVE,KIT 5,606576,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,7.96130096070197
224632,148500,ACTIVE,KIT 5,606575,14.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,14.4350096989475
224633,148502,ACTIVE,KIT 5,606575,89.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,89.1389492448463
224635,148506,ACTIVE,KIT 5,606575,12.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,12.5798422893463
224637,148510,ACTIVE,KIT 5,606575,167.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,167.323382639759
224640,148516,ACTIVE,KIT 5,606576,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,6.89149562826259
224647,148530,ACTIVE,KIT 5,103802,13.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,13.4440515122727
224648,148532,ACTIVE,KIT 5,103801,2.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,2.72164949952699
224649,148534,ACTIVE,KIT 5,103801,1.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,2/2/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,1.37225824457882
224650,148536,ACTIVE,KIT 5,103801,2.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,2.71181950020548
224651,148538,ACTIVE,KIT 5,103801,1.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,1.38191895508077
224652,148540,ACTIVE,KIT 5,103801,1.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,2/2/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,1.49949024977172
224653,148542,ACTIVE,KIT 5,103801,76.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,76.6923634037891
224654,148544,ACTIVE,KIT 5,103804,44.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,44.7031040818616
224655,148546,ACTIVE,KIT 5,606576,131.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,131.255480923811
224656,148548,ACTIVE,KIT 5,606576,136.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,136.331966732889
224658,148552,ACTIVE,KIT 5,103801,8.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,8.13422522514305
224659,148554,ACTIVE,KIT 5,103801,8.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,8.57310031490468
224662,148560,ACTIVE,KIT 5,606576,126.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,126.800094615664
224667,148570,ACTIVE,KIT 5,103800,38.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,38.5162660308418
224669,148574,ACTIVE,KIT 5,103801,29.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,29.7876177313563
224670,148576,ACTIVE,KIT 5,103801,1.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,1.7700737416829
224671,148578,ACTIVE,KIT 5,103801,18.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,18.7369022248479
224672,148580,ACTIVE,KIT 5,103801,1.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,2/2/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,1.49965020339754
224673,148582,ACTIVE,KIT 5,103801,2.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,2.16991380710563
224676,148588,ACTIVE,KIT 5,103801,39.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2022 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,39.6547369300573
224929,148594,ACTIVE,KIT 2E,22216,6.2m 50mm  PVC,TREATED,50,PVC,NO,,NONE,4/15/2015 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,21,N,N,9.35,N,N,6.22165831062687
224930,148596,ACTIVE,KIT 6,9423,2.4m 400mm  PVC,TREATED,400,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,2.4177685664524
225249,148614,ACTIVE,KIT 4,6878,75.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/7/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,75.673142653826
225250,148616,ACTIVE,KIT 4,6878,11.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/7/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,21,N,N,9.85,N,Y,11.171468833706
225251,148634,ACTIVE,KIT 5,608490,70.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/31/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,70.7713110328923
225252,148636,ACTIVE,KIT 5,608490,31.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/31/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,31.309039913767
225253,148638,ACTIVE,KIT 5,608490,83.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/31/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,83.5764490238696
225255,148642,ACTIVE,KIT 5,21652,175.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/31/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,175.279780921973
225257,148646,ACTIVE,KIT 5,21652,78.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/31/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,78.7970414852748
225258,148648,ACTIVE,KIT 5,21652,119.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/31/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,119.223080559236
225259,148650,ACTIVE,KIT 5,105069,72.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/31/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,72.1469579053738
225260,148652,ACTIVE,KIT 5,21652,43.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/31/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,43.0682904139533
225261,148654,ACTIVE,KIT 5,608490,16m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/31/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,16.0465502806942
225262,148656,ACTIVE,KIT 5,608490,.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/31/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,0.411002980835426
225571,148734,ACTIVE,KIT 2E,16023,7.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,7.76741566570138
225572,93978,ACTIVE,KIT 4,6641,5.7m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,5.69571488473435
225574,148754,ACTIVE,KIT 4,6746,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.35,N,Y,5.85615560670866
225575,148774,ACTIVE,KIT 4,6747,3.9m 25mm  COP,TREATED,25,COP,NO,,NONE,1/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,4,2,20,N,N,6.55,N,Y,3.88513604482867
225889,148794,ACTIVE,KIT 4,10863,109.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,5,16,N,N,9.85,N,N,109.709556572718
225890,148796,ACTIVE,KIT 4,10863,16.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,5,0,N,N,9.85,N,N,16.6349361593684
225891,148798,ACTIVE,KIT 4,10863,3.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,5,0,N,N,9.85,N,N,3.39453762919961
225892,148800,ACTIVE,KIT 4,10863,87.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,5,16,N,N,9.85,N,N,87.6098462187103
225893,148802,ACTIVE,KIT 4,9405,4.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,5,16,N,N,9.85,N,N,4.66575254062999
225894,148804,ACTIVE,KIT 4,10863,7.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,5,16,N,N,9.85,N,N,7.40019702681269
225896,148808,ACTIVE,KIT 4,10863,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,5,0,N,N,9.85,N,N,5.51427601855334
225897,148810,ACTIVE,KIT 4,9405,3.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,5,16,N,N,9.85,N,N,3.89540113718392
225898,148812,ACTIVE,KIT 4,9405,2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,5,16,N,N,9.85,N,N,2.03160993548919
225900,148834,ACTIVE,KIT 4,8899,6.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/31/2015 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,6,2,9,N,N,9.35,N,Y,6.75831689985226
226209,148854,ACTIVE,KIT 4,8795,140.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/17/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,6,N,N,9.85,N,Y,140.741001626596
226210,148856,ACTIVE,KIT 4,8894,142.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,8,N,N,9.85,N,Y,142.683801904506
226530,148894,ACTIVE,KIT 4,10732,4.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,4.70694729541152
226531,148896,ACTIVE,KIT 4,10732,20.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/21/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,20.6225079878792
226532,148898,ACTIVE,KIT 4,10954,1.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,1.16889897711141
226533,148900,ACTIVE,KIT 4,10950,4.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,4.61769730630417
226534,148902,ACTIVE,KIT 4,10954,.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,0.921750649438578
226535,148904,ACTIVE,KIT 4,10951,127.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,127.593710215511
226536,148906,ACTIVE,KIT 4,10951,60.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/30/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,60.3092549469546
226537,148908,ACTIVE,KIT 4,10951,29.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/18/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,29.109957241291
226538,148910,ACTIVE,KIT 4,10955,6.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/23/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,6.72393522509024
226539,148912,ACTIVE,KIT 4,10955,51.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/23/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,51.3377946481935
226540,148914,ACTIVE,KIT 4,9980,8.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/12/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,8.69195194733528
226541,148916,ACTIVE,KIT 4,10953,9.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/19/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,9.94904121949595
226542,148918,ACTIVE,KIT 4,10954,87.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/31/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,87.8878983964012
226543,148920,ACTIVE,KIT 4,10717,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/8/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,6.06735917477977
226544,148922,ACTIVE,KIT 4,10955,5.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/23/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,5.55698963231496
226849,148924,ACTIVE,KIT 4,10953,.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/20/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,0.392118886130028
226850,148926,ACTIVE,KIT 4,10951,35.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/18/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,35.4846213864008
226851,148928,ACTIVE,KIT 4,10954,7.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,7.5556966215816
226852,148930,ACTIVE,KIT 4,10953,50.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/17/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,50.1311204530668
226853,148932,ACTIVE,KIT 4,10717,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/8/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,6.18042767617858
226854,148934,ACTIVE,KIT 4,10958,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/20/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,12.2114983623305
226855,148936,ACTIVE,KIT 4,10955,6.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/31/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,6.41428176001325
226856,148938,ACTIVE,KIT 4,9980,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/19/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,1.65812282410067
226857,148940,ACTIVE,KIT 4,10955,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/28/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,1.03143947934921
226858,148942,ACTIVE,KIT 4,10952,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/28/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,7.71045005666226
226859,148944,ACTIVE,KIT 4,10959,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/17/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,9.86295373188951
226860,148946,ACTIVE,KIT 4,10731,6.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/21/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,6.46091661593527
226861,148948,ACTIVE,KIT 4,10950,5.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,5.4290667484696
226862,148950,ACTIVE,KIT 4,9980,10.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/28/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,10.7109227521372
226863,148952,ACTIVE,KIT 4,10951,4.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,4.52731741482233
226864,148954,ACTIVE,KIT 4,9980,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/19/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,0.932029666764571
226865,148956,ACTIVE,KIT 4,10959,3.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/19/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,3.13420481978212
226866,148958,ACTIVE,KIT 4,10959,3.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/19/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,3.85024534228209
226867,148960,ACTIVE,KIT 4,10959,2.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/19/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,2.88024872791359
226868,148962,ACTIVE,KIT 4,10953,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/20/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,1.30264464800341
226869,148964,ACTIVE,KIT 4,10953,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/20/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,7.49588805145502
226870,148966,ACTIVE,KIT 4,10958,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/20/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,1.60724262355428
226871,148968,ACTIVE,KIT 4,10958,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/20/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,1.50773935520399
226872,148970,ACTIVE,KIT 4,10955,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/28/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,1.18262617159671
226873,148972,ACTIVE,KIT 4,10955,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/28/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,6.6383899163563
226874,148974,ACTIVE,KIT 4,10952,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/28/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,1.55195391726984
226875,148976,ACTIVE,KIT 4,10952,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/28/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,1.56803875311244
226876,148978,ACTIVE,KIT 4,10954,2.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,2.48988723083019
226877,148980,ACTIVE,KIT 4,10951,7.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,7.85903172849091
226878,148982,ACTIVE,KIT 4,10951,2.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,2.06932830775214
226879,148984,ACTIVE,KIT 4,10951,1.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,1.50095034261308
226880,148986,ACTIVE,KIT 4,10953,27m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/18/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,26.9733638230644
226881,148988,ACTIVE,KIT 4,10731,1.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,1.68995013579115
226882,148990,ACTIVE,KIT 4,10731,1.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,1.51012136164266
226883,148992,ACTIVE,KIT 4,10731,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,1.58487469917904
226884,148994,ACTIVE,KIT 4,10731,2.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/2/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,10,N,N,9.85,N,N,2.76092880810434
226885,148996,ACTIVE,KIT 4,10717,5.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/23/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,5.85626764386319
226886,148998,ACTIVE,KIT 4,10955,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/23/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,1.34019224338426
226887,149000,ACTIVE,KIT 4,10955,3.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/23/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,3.3600022659411
226888,149002,ACTIVE,KIT 4,10955,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/23/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,1.29000753404211
226889,149004,ACTIVE,KIT 4,10953,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/19/2022 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,9,N,N,9.85,N,N,1.62275175187315
226890,149014,ACTIVE,KIT 4,5720,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,6.04835229222905
226893,149038,ACTIVE,KIT 4,12610,52m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,41,N,N,9.85,N,Y,51.9612246271183
226895,149042,ACTIVE,KIT 4,12610,27.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,41,N,N,9.85,N,Y,27.7498429618913
226896,149044,ACTIVE,KIT 4,12610,35.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,41,N,N,9.85,N,Y,35.7324788456041
227169,149046,ACTIVE,KIT 4,12610,3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,41,N,N,9.85,N,Y,3.04082333779859
227170,149048,ACTIVE,KIT 4,12610,105.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,41,N,N,9.85,N,Y,105.770998987708
227171,149050,ACTIVE,KIT 4,12610,1.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,41,N,N,9.85,N,Y,1.2273782872725
227172,149052,ACTIVE,KIT 4,12610,11.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,41,N,N,9.85,N,Y,11.470097412855
227809,149074,ACTIVE,KIT 4,40030,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/21/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,5,N,N,9.85,N,Y,1.29100051087546
227810,149076,ACTIVE,KIT 4,9884,367.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/21/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,5,N,N,9.85,N,Y,367.143798128728
227811,149078,ACTIVE,KIT 4,9897,16.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,16.2382557154013
227812,149080,ACTIVE,KIT 4,9884,20.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,20.5356854101418
227813,149082,ACTIVE,KIT 4,9892,28.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,5,N,N,9.85,N,Y,28.5590384553472
227814,149084,ACTIVE,KIT 4,9896,77.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,5,N,N,9.85,N,Y,77.6454310719041
227815,149086,ACTIVE,KIT 4,9896,17.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,6,N,N,9.85,N,N,17.4842868205235
227816,149088,ACTIVE,KIT 4,9895,17.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,6,N,N,9.85,N,N,17.5234086304212
227817,149090,ACTIVE,KIT 4,9912,35.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,6,N,N,9.85,N,N,35.7700928408508
227818,149092,ACTIVE,KIT 4,9898,11.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,6,N,N,9.85,N,N,11.0835769750165
227819,149094,ACTIVE,KIT 4,9898,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,6,N,N,9.85,N,N,0.904204208392652
227820,149096,ACTIVE,KIT 4,9898,11.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,6,N,N,9.85,N,N,11.1560242895903
227821,149098,ACTIVE,KIT 4,9895,3.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,6,N,N,9.85,N,N,3.55436385223064
227822,149100,ACTIVE,KIT 4,9895,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,6,N,N,9.85,N,N,6.76129354092577
227823,149102,ACTIVE,KIT 4,9912,8.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,6,N,N,9.85,N,N,8.18100533463532
227824,149104,ACTIVE,KIT 4,9912,73.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,6,N,N,9.85,N,N,73.7838869992914
227825,149106,ACTIVE,KIT 4,9912,8.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2022 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,6,N,N,9.85,N,N,8.82396365187536
228129,149146,ACTIVE,KIT 4,40354,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,25,N,N,9.35,N,Y,0.814039587379553
228449,149134,ACTIVE,KIT 4,9722,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,3,13,N,N,9.85,N,N,1.18462061849417
228450,149136,ACTIVE,KIT 4,9722,13.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,3,13,N,N,9.85,N,N,13.6984645399653
228453,149142,ACTIVE,KIT 4,9722,3.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2021 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,3,13,N,N,9.85,N,N,3.44291363760848
228770,149154,ACTIVE,KIT 4,20880,3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,6,1,9,N,N,9.85,N,Y,2.98104522228107
228771,149174,ACTIVE,KIT 4,6591,117.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2022 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,117.450907708776
228772,149176,ACTIVE,KIT 4,6590,38.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2022 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,38.8524631273886
228781,68789,ACTIVE,KIT 5,6184,17.7m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,REGION,N,,6,6,19,N,N,8.7,N,N,17.6798466148479
228782,14780,ACTIVE,KIT 5,6184,2.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,19,N,N,8.5,N,N,2.42610066773251
228783,149236,ACTIVE,KIT 5,6184,1.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,19,N,N,8.5,N,N,1.83902050252923
229089,15440,ACTIVE,KIT 4,9996,3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,3.83,N,N,2.96420708669004
229092,149254,ACTIVE,KIT 4,10996,260.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/19/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,260.717865396924
229093,149256,ACTIVE,KIT 4,9996,19.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/22/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,19.2260794152649
229094,149258,ACTIVE,KIT 4,9988,33.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,33.4589644287553
229095,149260,ACTIVE,KIT 4,10965,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/18/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,8.00930994279055
229096,149262,ACTIVE,KIT 4,9995,9.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/23/2023 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,9.61579868410525
229097,149264,ACTIVE,KIT 4,9997,9.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/23/2023 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,5,8,N,N,9.85,N,N,9.52991476314923
229098,149266,ACTIVE,KIT 4,9996,103.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/19/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,103.933583862831
229099,149268,ACTIVE,KIT 4,9995,16.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/19/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,16.8387923403196
229100,149270,ACTIVE,KIT 4,9996,2.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/19/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,2.84245250780591
229101,149272,ACTIVE,KIT 4,9988,141.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/19/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,141.818492783108
229102,149274,ACTIVE,KIT 4,9988,111.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/19/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,111.214716676932
229103,149276,ACTIVE,KIT 4,9986,19.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/19/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,19.7901159388525
229104,149278,ACTIVE,KIT 4,10996,130.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/19/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,130.894723293866
229409,149280,ACTIVE,KIT 4,10996,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/19/2022 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,7,N,N,9.85,N,N,7.47880577781894
229729,149294,ACTIVE,KIT 4,602365,.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/20/2008 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,0.66819764219462
229731,90880,ACTIVE,KIT 4,602100,1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,0.988227934675342
229732,149314,ACTIVE,KIT 4,22959,6.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/4/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,6.81794070496973
229733,149316,ACTIVE,KIT 4,9411,16.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/3/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,16.4918995210772
230369,149474,ACTIVE,KIT 2W,102859,17.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,17.9020257805717
230370,149476,ACTIVE,KIT 2W,102879,66m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,65.9602262674426
230371,149478,ACTIVE,KIT 2W,102879,14.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,14.81954079849
230373,149482,ACTIVE,KIT 2W,102870,7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,6.99794844586789
230374,149484,ACTIVE,KIT 2W,102882,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,12.9999922493494
230375,149486,ACTIVE,KIT 2W,608090,27.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,27.8737127812783
230376,149488,ACTIVE,KIT 2W,102871,45.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,45.1306309734026
230377,149490,ACTIVE,KIT 2W,102872,6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,5.99565294997737
230378,149492,ACTIVE,KIT 2W,102872,4.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,4.72026907769413
230379,149494,ACTIVE,KIT 2W,102872,126.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,126.46114516447
230380,149496,ACTIVE,KIT 2W,102872,6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,5.99739017637442
230381,149498,ACTIVE,KIT 2W,102878,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,13.2351238549137
230382,149500,ACTIVE,KIT 2W,102875,52.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,52.4261381644556
230383,149502,ACTIVE,KIT 2W,102875,134.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,134.193234417693
230384,149504,ACTIVE,KIT 2W,102875,16.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,16.5063443637862
230385,149506,ACTIVE,KIT 2W,102874,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,6.9981319929108
230386,149508,ACTIVE,KIT 2W,102879,2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,2.01470919112066
230387,149510,ACTIVE,KIT 2W,102880,12.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,12.2533350439016
230388,149512,ACTIVE,KIT 2W,102880,67m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,66.988668335997
230389,149514,ACTIVE,KIT 2W,102874,7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,7.0007092393782
230390,149516,ACTIVE,KIT 2W,102881,7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,7.00000748016905
230391,149518,ACTIVE,KIT 2W,102881,71m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,70.9969583285415
230392,149520,ACTIVE,KIT 2W,102875,78m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,78.0301612655306
230393,149522,ACTIVE,KIT 2W,102875,18.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,18.6110928414124
230394,149524,ACTIVE,KIT 2W,102876,3.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,3.35138257969785
230395,149526,ACTIVE,KIT 2W,102876,94.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,94.6742327040078
230396,149528,ACTIVE,KIT 2W,102876,66.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,66.104951246449
230397,149530,ACTIVE,KIT 2W,102876,54.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,54.9356882243311
230398,149532,ACTIVE,KIT 2W,608089,56.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,56.8947538941134
230399,149534,ACTIVE,KIT 2W,608089,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,6.00002408826059
230400,149536,ACTIVE,KIT 2W,102860,123.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/24/2022 12:00:00 AM,DONATED,,KITCHENER,N,,-1,5,44,N,N,9.85,N,N,123.098600327771
230689,148640,ACTIVE,KIT 5,608490,8.9m 100mm  PVC,TREATED,100,PVC,NO,,NONE,5/20/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,8.91555268531716
230690,148644,ACTIVE,KIT 5,21652,3m 100mm  PVC,TREATED,100,PVC,NO,,NONE,2/28/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,2.98842750572581
230692,149554,ACTIVE,KIT 4,12110,17.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,23,N,N,8.5,N,N,17.8034602061328
230694,34700,ACTIVE,KIT 4,10906,4.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,14,N,N,8.5,N,N,4.89952848936935
231009,149574,ACTIVE,KIT 4,15743,73.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,10,N,Y,4.9,N,Y,73.1856658607768
231010,149578,ACTIVE,KIT 4,15743,.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/1/2023 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,10,N,Y,9.4,N,Y,0.830231353091958
231012,149580,ACTIVE,KIT 5,608490,16.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,16.7576649648575
231331,149594,ACTIVE,KIT 4,10598,2.2m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,4,2,37,N,N,7.75,N,Y,2.17740381837964
231342,149658,ACTIVE,KIT 4,22093,15.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,7.75,N,N,15.611054019616
231649,149674,ACTIVE,KIT 4,22091,13.3m 400mm  DI,TREATED,400,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,29,N,N,7.75,N,N,13.3410963872876
231650,149676,ACTIVE,KIT 4,22091,1.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,29,N,N,7.75,N,N,1.83105465059608
232289,12390,ACTIVE,KIT 2E,22445,7.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,8.5,N,N,7.23892240148396
232929,149754,ACTIVE,KIT 4,11696,45m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,45.0189942153581
232931,149758,ACTIVE,KIT 4,9217,50.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,50.3408451863985
232932,149760,ACTIVE,KIT 4,9217,44.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,44.8748954531642
232933,149762,ACTIVE,KIT 4,9217,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,7.98146224420531
232934,149764,ACTIVE,KIT 4,9235,26.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,26.7983498252797
232938,149772,ACTIVE,KIT 4,9232,85.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,85.7243477471644
232939,149774,ACTIVE,KIT 4,9235,53.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/15/2023 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,12,N,N,9.85,N,Y,53.3020730806185
232940,149776,ACTIVE,KIT 4,9232,33.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,33.2093030113939
232941,149778,ACTIVE,KIT 4,11696,35.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,35.8639937907582
232942,149780,ACTIVE,KIT 4,11696,0m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,2,11,N,N,-1,N,Y,0.00094339907734481
232943,149782,ACTIVE,KIT 4,11696,79.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,79.1713550516524
232945,149786,ACTIVE,KIT 4,10182,23m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,22.9609217451118
232946,149788,ACTIVE,KIT 4,9217,36.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,36.3724074543117
