OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
232947,149790,ACTIVE,KIT 4,9233,13.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,12,N,N,9.85,N,Y,13.6305206277423
232948,149792,ACTIVE,KIT 4,9232,18.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,18.2102347474074
232949,149794,ACTIVE,KIT 4,11732,66m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,65.9552046438273
232950,149796,ACTIVE,KIT 4,9233,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,12,N,N,-1,N,Y,3.82439126103324
232951,149798,ACTIVE,KIT 4,11697,28.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,28.5425534860634
232952,149800,ACTIVE,KIT 4,9217,17m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,17.048168114817
233569,149834,ACTIVE,KIT 4,103385,235.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,Y,235.177565249042
233890,149856,ACTIVE,KIT 2W,16133,4.4m 50mm  PVC,TREATED,50,PVC,NO,,NONE,6/28/2023 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,34,N,N,9.85,N,N,4.4000370778752
233892,149914,ACTIVE,KIT 4,9901,22.9m 150mm  CI,TREATED,150,CI,NO,,NONE,3/1/1994 12:00:00 AM,DONATED,COK,KITCHENER,N,,7,4,7,N,N,8.65,N,N,22.8571881495359
234209,149954,ACTIVE,KIT 4,8790,62.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2019 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,2,7,N,N,9.85,N,Y,62.8056802488748
234210,149956,ACTIVE,KIT 4,8791,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2019 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,2,7,N,N,9.85,N,N,1.00003756318266
234211,149958,ACTIVE,KIT 4,8790,19.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2019 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,7,N,N,9.85,N,Y,19.4133729816211
234212,149960,ACTIVE,KIT 4,604290,30.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2019 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,7,N,N,9.85,N,Y,30.9075278872259
234213,76697,ACTIVE,KIT 4,7014,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/29/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,9.35,N,Y,5.1445072803415
234214,149974,ACTIVE,CAM 2W,103385,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,Y,1.27514524691713
234218,87972,ACTIVE,BRESLAU SOUTH,15919,2.6m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,Y,2.60766151423041
234529,150014,ACTIVE,KIT 4,40111,.8m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,REGION,N,,6,4,0,N,N,9.1,N,Y,0.75646463177451
234530,150016,ACTIVE,KIT 4,22477,3.8m 50mm  PVC,TREATED,50,PVC,NO,,NONE,7/13/2023 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,30,N,N,9.85,N,Y,3.81239773864579
234531,150018,ACTIVE,KIT 4,22477,1.7m 50mm  PVC,TREATED,50,PVC,NO,,NONE,7/13/2023 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,30,N,N,9.85,N,Y,1.66616933416507
234533,150022,ACTIVE,KIT 4,8759,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,2,8,N,N,9.35,N,Y,0.995141123312173
235169,150034,ACTIVE,KIT 4,15126,6.9m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,6.90598719887843
235170,150036,ACTIVE,KIT 4,10133,3.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/9/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,3.3022913074268
235171,150038,ACTIVE,KIT 4,40159,9.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,9.35,N,Y,9.36086212784457
235172,150040,ACTIVE,KIT 4,40159,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,Y,0.92234898465971
235173,150042,ACTIVE,KIT 4,40159,22.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,Y,22.1455066509518
235174,150044,ACTIVE,KIT 4,12085,16.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,Y,16.4399075242247
235489,11260,ACTIVE,KIT 4,15137,6.1m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,6,4,29,N,N,8.5,N,Y,6.10657115097824
235811,89978,ACTIVE,KIT 5,9537,2.3m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,21,N,N,8.5,N,N,2.34732199132478
236129,150094,ACTIVE,KIT 4,40033,58.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,58.8775085585961
236449,150194,ACTIVE,KIT 4,105005,23.5m 100mm  PVC,TREATED,100,PVC,NO,,NONE,4/1/1966 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,3,N,N,9.85,N,Y,23.4748100604098
236450,150174,ACTIVE,KIT 4,105005,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/1/1966 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,3,N,N,9.85,N,Y,1.20221719704839
236452,92220,ACTIVE,KIT 4,13176,.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,6,N,N,8.5,N,N,0.76846340087504
236454,150216,ACTIVE,KIT 4,11706,278.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/19/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,166.757992630023
236456,150220,ACTIVE,KIT 4,11716,378.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/19/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,374.537903627078
236770,148406,ACTIVE,KIT 4,40015,1.2m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,0,N,N,9.1,N,N,1.21684510014358
236771,150294,ACTIVE,KIT 4,15919,2.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,0,N,N,9.85,N,N,2.55663579902055
236772,150296,ACTIVE,KIT 4,15919,9.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,N,9.55300390635018
236773,150298,ACTIVE,KIT 4,15919,2.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,N,2.20262273946295
236774,150334,ACTIVE,KIT 4,15919,3.1m 300mm  DI,TREATED,300,DI,NO,,NONE,11/22/2000 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,N,3.11735357675636
236775,150302,ACTIVE,KIT 4,15919,.7m 450mm  DI,TREATED,450,DI,NO,,NONE,11/22/2000 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,N,0.681572130981909
236776,150314,ACTIVE,KIT 4,15919,2.5m 450mm  DI,TREATED,450,DI,NO,,NONE,11/22/2000 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,N,2.53746708802871
236778,150304,ACTIVE,KIT 4,15919,.8m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,N,0.802955353256362
236779,150306,ACTIVE,KIT 4,15919,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,N,1.17085418371166
236780,150308,ACTIVE,KIT 4,15919,1.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,N,1.93160665267138
236781,150310,ACTIVE,KIT 4,15919,21m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,N,20.9612455720144
236782,150312,ACTIVE,KIT 4,15919,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,-1,4,0,N,N,-1,N,N,1.31400945502587
236783,150336,ACTIVE,KIT 4,15919,1m 450mm  DI,TREATED,450,DI,NO,,NONE,11/22/2000 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,N,0.975254986783212
236784,150300,ACTIVE,KIT 4,15919,2.1m 450mm  DI,TREATED,450,DI,NO,,NONE,11/22/2000 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,N,2.14451721751301
236785,82078,ACTIVE,BRESLAU SOUTH,15919,1.3m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,N,1.34137660990657
237409,94838,ACTIVE,KIT 4,9239,7.8m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,REGION,N,,7,2,1,N,N,9.15,N,N,7.82372827772273
237411,150440,ACTIVE,KIT 4,9239,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/6/2021 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,1,N,N,9.85,N,N,0.958367886635599
237412,150442,ACTIVE,KIT 4,9239,.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/6/2021 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,1,N,N,9.85,N,N,0.434689337603467
237414,150444,ACTIVE,KIT 4,11701,6.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1935 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,3,N,N,7.75,N,N,6.33546487477089
237729,89318,ACTIVE,KIT 4,9385,1.4m 300mm  CI,TREATED,300,CI,YES,1/2/1970 5:00:00 AM,CEMENT,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,12,N,N,7.75,N,Y,1.37108779028698
237730,150454,ACTIVE,KIT 4,9376,56.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,1,N,N,8.5,N,Y,56.6413045302777
238049,137988,ACTIVE,KIT 2W,103028,1.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,1.52809610361156
238050,150496,ACTIVE,KIT 2W,103028,1.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,1.41056326774395
238051,150498,ACTIVE,KIT 2W,103028,2.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,2.27890840893427
238052,89928,ACTIVE,KIT 4,25757,2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,N,2.00240377424586
238369,150514,ACTIVE,KIT 4,8925,6.6m 300mm  DI,TREATED,300,DI,NO,,NONE,11/15/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,6,N,N,9.1,N,N,6.57270919128035
238370,150614,ACTIVE,KIT 4,21865,41.3m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,33,N,N,8.5,N,N,41.2675760752848
238689,150616,ACTIVE,KIT 2W,601657,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,4.0321491994549
238690,150618,ACTIVE,KIT 2W,601657,3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,3.01389563308143
239011,150640,ACTIVE,KIT 4,10697,.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,19,N,N,9.35,N,N,0.258114121326375
239329,150754,ACTIVE,KIT 2W,40012,334.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/13/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,33,N,N,9.35,N,N,334.573298786039
239649,150774,ACTIVE,KIT 4,103944,2.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,8,5,0,N,N,8.5,N,N,2.17073325110987
239650,2650,ACTIVE,KIT 4,25561,22.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,17,N,N,9.1,N,N,22.1390891464121
239651,150802,ACTIVE,KIT 4,11334,9.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.85,N,Y,9.15443562412547
239652,150436,ACTIVE,KIT 4,6352,1.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,1,N,N,8.5,N,N,1.0942256852101
239660,150796,ACTIVE,KIT 4,5725,.5m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,18,N,N,9.1,N,Y,0.506606691316514
239662,150814,ACTIVE,KIT 4,11606,.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1932 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,2,N,N,7.75,N,N,0.916395809672935
239663,150798,ACTIVE,KIT 4,6591,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2022 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,8.02549588856896
239664,150800,ACTIVE,KIT 4,11334,1.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.85,N,Y,1.90591826923816
239970,150818,ACTIVE,KIT 4,6458,.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,0.942610841467613
239971,150820,ACTIVE,KIT 4,20981,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,16,N,N,9.85,N,Y,0.816452080835672
240997,151054,ACTIVE,KIT 5,1311,9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/9/2022 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,6,42,N,N,9.85,N,N,9.03584447747179
240998,151056,ACTIVE,KIT 5,1311,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/9/2022 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,6,42,N,N,9.85,N,N,8.07784761786175
240999,151058,ACTIVE,KIT 5,1311,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2023 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,6,42,N,N,9.85,N,N,9.89503394952785
241000,151060,ACTIVE,KIT 5,1311,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2023 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,6,42,N,N,9.85,N,N,7.67817647620193
241001,151062,ACTIVE,KIT 5,1311,72.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2023 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,6,42,N,N,9.85,N,N,72.7735905405182
241002,151064,ACTIVE,KIT 5,1311,156.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2023 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,6,42,N,N,9.85,N,N,156.091511432528
241003,151066,ACTIVE,KIT 5,1311,78.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2023 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,6,42,N,N,9.85,N,N,78.6234719906486
241004,151068,ACTIVE,KIT 5,1311,39.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/9/2022 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,6,42,N,N,9.85,N,N,39.5977925717824
241005,151070,ACTIVE,KIT 5,1311,144.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/9/2022 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,6,42,N,N,9.85,N,N,144.443223915803
241006,151072,ACTIVE,KIT 5,1311,14.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2023 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,6,42,N,N,9.85,N,N,14.5258279765901
241251,151238,ACTIVE,KIT 4,104764,76.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2014 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,0,N,N,9.85,N,N,76.2651728237418
241253,151242,ACTIVE,KIT 4,104764,2.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2014 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,0,N,N,9.85,N,N,2.47832048906368
241254,151244,ACTIVE,KIT 4,104764,2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2014 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,0,N,N,9.85,N,N,1.97051244671037
241255,151246,ACTIVE,KIT 4,103264,78.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2014 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,0,N,N,9.85,N,N,78.1699402309352
241260,151256,ACTIVE,KIT 4,10016,12m 25mm  COP,TREATED,25,COP,NO,,NONE,11/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,3,5,1,N,N,8.8,N,N,12.0169521516903
241261,151258,ACTIVE,KIT 4,40169,.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,26,N,N,9.85,N,Y,0.472993161687205
241569,151234,ACTIVE,KIT 4,103263,40.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2014 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,0,N,N,9.85,N,N,40.5476763513375
241575,151282,ACTIVE,KIT 4,13306,59.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/6/2023 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,59.7808480596901
241576,151284,ACTIVE,KIT 4,13306,141.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/6/2023 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,141.481462797524
241577,151286,ACTIVE,KIT 4,13306,105.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/6/2023 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,105.520612086416
241578,151288,ACTIVE,KIT 4,13306,83.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/6/2023 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,83.3373839410014
242209,151374,ACTIVE,KIT 4,103264,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2014 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,0,N,N,9.85,N,N,1.24765857567616
242210,151376,ACTIVE,KIT 4,103263,.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2014 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,0,N,N,9.85,N,N,0.435017332080474
242211,151378,ACTIVE,KIT 4,103263,12.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2014 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,0,N,N,9.85,N,N,12.2836801789334
242212,86280,ACTIVE,KIT 4,1698,23.1m 150mm  CI,TREATED,150,CI,NO,,NONE,3/29/1973 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,19,N,N,4.05,N,Y,23.1369409266096
242213,151494,ACTIVE,KIT 4,1704,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,19,N,N,9.35,N,Y,1.5161649649031
242214,151474,ACTIVE,KIT 4,1698,132.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2023 12:00:00 AM,DONATED,COFK,KITCHENER,N,,-1,1,19,N,N,9.85,N,Y,132.066501045536
242215,151476,ACTIVE,KIT 4,1690,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2023 12:00:00 AM,DONATED,COFK,KITCHENER,N,,-1,1,19,N,N,9.85,N,Y,4.03143609635963
242529,151496,ACTIVE,KIT 4,11664,64.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2023 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,2,N,N,9.85,N,Y,64.5951261937797
242530,151514,ACTIVE,KIT 4,11664,37m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2023 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,2,N,N,9.85,N,Y,37.0254300693499
242849,64450,ACTIVE,KIT 4,8908,2.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.1,N,Y,2.43402202556015
243169,151554,ACTIVE,KIT 4,1698,47.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2023 12:00:00 AM,DONATED,COFK,KITCHENER,N,,-1,1,19,N,N,9.85,N,Y,47.8361549724379
243170,151556,ACTIVE,KIT 4,1698,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2023 12:00:00 AM,DONATED,COFK,KITCHENER,N,,-1,1,19,N,N,9.85,N,Y,6.96484919225762
243489,151574,ACTIVE,KIT 4,22203,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/16/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,N,6.50499177445241
243490,69460,ACTIVE,KIT 4,6664,4.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,4.25478851145114
243809,21190,ACTIVE,KIT 4,9225,105.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1926 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,12,N,N,7.75,N,Y,105.243200581182
244133,151614,ACTIVE,KIT 4,9877,43.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/11/2023 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,43.2333227879393
244134,151616,ACTIVE,KIT 4,9875,24.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/11/2023 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,24.8091682021449
244135,151618,ACTIVE,KIT 4,9876,19.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/11/2023 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,19.2935389163306
244136,151620,ACTIVE,KIT 4,9872,67.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/11/2023 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,67.4117280471718
244137,151622,ACTIVE,KIT 4,9870,28.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/11/2023 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,4,N,N,9.85,N,N,28.7622452905975
244449,151634,ACTIVE,KIT 4,9877,8.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/11/2023 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,8.33504964253832
244450,151636,ACTIVE,KIT 4,9877,89.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/11/2023 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,89.0578320809187
244451,151638,ACTIVE,KIT 4,9871,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/11/2023 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,6.8222501074262
244452,151640,ACTIVE,KIT 4,9871,94m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/11/2023 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,5,N,N,9.85,N,N,93.97748976033
244453,151654,ACTIVE,KIT 4,40030,21.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/11/2023 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,4,4,N,N,9.85,N,N,21.6780306625349
244770,151694,ACTIVE,KIT 4,22334,2.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,11,N,N,8.5,N,N,2.34538195549125
244771,151714,ACTIVE,KIT 4,6970,2.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,N,2.70625676962718
244772,151696,ACTIVE,KIT 4,1686,16.8m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,16,N,N,9.1,N,Y,16.7791446292368
245089,151734,ACTIVE,KIT 4,604291,10.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,N,9.35,N,N,10.3780426134788
245090,151736,ACTIVE,KIT 4,6941,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1920 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,29,N,N,9.85,N,Y,0.868917884558002
245091,151738,ACTIVE,KIT 4,9311,2.9m 38mm  DI,TREATED,38,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,4,3,6,N,N,8.5,N,N,2.90984739953473
245092,151740,ACTIVE,KIT 4,9311,2.7m 38mm  DI,TREATED,38,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,4,3,6,N,N,8.5,N,N,2.6562780742118
245093,151742,ACTIVE,KIT 4,9311,10.1m 38mm  DI,TREATED,38,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,10.0541127821982
245101,56560,ACTIVE,KIT 4,5898,33.4m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,9.1,N,N,33.3857388296377
245103,151754,ACTIVE,KIT 4,10848,26.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,7.75,N,N,26.6223392855984
245104,82074,ACTIVE,KIT 4,11107,9.6m 450mm  CPP,TREATED,450,CPP,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.15,N,Y,9.63884469424454
245409,151774,ACTIVE,KIT 4,8831,10.7m 450mm  CPP,TREATED,450,CPP,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.15,N,Y,10.6609765457282
245410,151756,ACTIVE,KIT 4,8831,6.5m 450mm  CPP,TREATED,450,CPP,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.15,N,Y,6.54901568557495
245411,151814,ACTIVE,KIT 5,602991,8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,10,3,0,N,N,8.95,N,N,7.97171859130878
245413,151834,ACTIVE,KIT 5,604950,.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.85,N,N,0.800122147630798
245415,151856,ACTIVE,KIT 5,602991,47.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,47.4706359920663
245416,151858,ACTIVE,KIT 5,103797,26m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,0,N,N,-1,N,N,25.9974052651031
245417,151860,ACTIVE,KIT 5,608490,24.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,0,N,N,-1,N,N,24.4779198464386
245418,151862,ACTIVE,KIT 5,608489,204m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,N,203.980402950198
245419,151864,ACTIVE,KIT 5,21496,131.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/3/2024 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,N,131.642523870833
245421,151868,ACTIVE,KIT 5,602445,17.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,0,N,N,-1,N,N,17.2218877215283
245424,151876,ACTIVE,KIT 5,21651,100.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,10,3,0,N,N,8.95,N,N,100.353539414268
245730,80144,ACTIVE,KIT 4,10498,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,7.75,N,N,1.77394364227301
245731,151934,ACTIVE,KIT 4,5877,4.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,4.27381005868063
246049,152034,ACTIVE,KIT 4,10697,98.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.1,N,N,98.466935041545
246050,151954,ACTIVE,KIT 4,10697,82.5m 250mm  DI,TREATED,250,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,9.1,N,N,82.5378646364327
246369,152014,ACTIVE,KIT 6,20602,1.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,0,N,N,9.1,N,N,1.62926665587801
246372,68910,ACTIVE,KIT 6,602088,6.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,7,6,41,N,N,9.35,N,N,6.72960844959048
246373,151996,ACTIVE,KIT 5,602088,18.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,7,6,41,N,N,9.35,N,N,18.7441888334404
246374,151974,ACTIVE,KIT 4,10697,88.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,9.1,N,N,88.5704871813369
247009,79782,ACTIVE,KIT 4,13097,5.4m 100mm  CI,TREATED,100,CI,NO,,NONE,3/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,40,N,N,7.85,N,Y,5.35241887287975
247010,152094,ACTIVE,KIT 4,12614,8.3m 100mm  CI,TREATED,100,CI,NO,,NONE,3/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,41,N,N,7.85,N,Y,8.34543300294011
247331,152134,ACTIVE,KIT 4,6591,27m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2022 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,-1,N,Y,27.0333359031242
247332,152136,ACTIVE,KIT 4,6591,41.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2022 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,-1,N,Y,41.8114658447243
247333,152154,ACTIVE,KIT 4,20880,18.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2022 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,-1,N,Y,18.6709216603056
247334,152138,ACTIVE,KIT 2W,602340,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,6,5,41,N,N,9.35,N,N,6.22099817208744
247649,152174,ACTIVE,KIT 2W,600204,143.5m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,143.499724340464
247650,152176,ACTIVE,KIT 2W,602346,6.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,6.28348128184866
247969,152234,ACTIVE,KIT 5,9503,3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1997 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.1,N,N,3.0159745152344
247970,152236,ACTIVE,KIT 5,9503,3.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1997 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.1,N,N,3.3092976317146
247971,152238,ACTIVE,KIT 5,9503,.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,0,N,N,-1,N,N,0.438627175300018
247976,152248,ACTIVE,KIT 5,6410,2.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,0,N,N,-1,N,N,2.11061081678635
247977,152250,ACTIVE,KIT 5,6410,.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,0,N,N,-1,N,N,0.658634595183788
247978,152252,ACTIVE,KIT 5,6410,2.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,0,N,N,-1,N,N,2.94575522794095
248291,152254,ACTIVE,KIT 4,20887,1.6m 400mm  PVC,TREATED,400,PVC,NO,,NONE,1/1/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,9,N,N,-1,N,Y,1.60668734029709
248292,152256,ACTIVE,KIT 4,20887,3.7m 400mm  PVC,TREATED,400,PVC,NO,,NONE,1/1/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,9,N,N,-1,N,Y,3.66586786736848
248293,152258,ACTIVE,KIT 4,20887,2.7m 400mm  PVC,TREATED,400,PVC,NO,,NONE,1/1/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,9,N,N,-1,N,Y,2.73997030091981
248294,152260,ACTIVE,KIT 6,5495,2.5m 50mm  PVC,TREATED,50,PVC,NO,,NONE,6/12/2024 12:00:00 AM,DONATED,,KITCHENER,N,,-1,6,7,N,N,-1,N,N,2.48350935726244
248295,152262,ACTIVE,KIT 6,5495,2.1m 50mm  PVC,TREATED,50,PVC,NO,,NONE,6/12/2024 12:00:00 AM,DONATED,,KITCHENER,N,,-1,6,7,N,N,-1,N,N,2.05757724057865
248929,152274,ACTIVE,KIT 4,10132,104.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/10/2023 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,10,N,N,-1,N,Y,104.437527908955
248930,152276,ACTIVE,KIT 4,10130,4.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/10/2023 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,10,N,N,-1,N,Y,4.59747140186774
248931,152278,ACTIVE,KIT 4,10130,10.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/10/2023 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,10,N,N,-1,N,Y,10.1199442895853
248932,152280,ACTIVE,KIT 4,11709,116.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/10/2023 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,10,N,N,-1,N,Y,116.701777020868
249250,152336,ACTIVE,KIT 4,22103,8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,19,N,N,7.75,N,N,7.99573991824981
249251,15930,ACTIVE,KIT 4,20668,313.5m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,3,N,N,7.35,N,Y,313.544883758321
249252,84512,ACTIVE,KIT 4,6346,3.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,8.5,N,Y,3.05095318341787
249253,89682,ACTIVE,KIT 4,6698,6.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,6.8315946065934
249255,152358,ACTIVE,KIT 4,10973,7.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,7.34343795504152
249256,42270,ACTIVE,KIT 6,5449,17m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,7,6,8,N,N,8.5,N,N,17.0034212676521
249570,152394,ACTIVE,KIT 4,23235,82.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2023 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,82.569832928253
249571,152396,ACTIVE,KIT 4,23240,116.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2023 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,116.176936594029
249572,152398,ACTIVE,KIT 4,23267,99.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2023 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,99.3219697634344
249573,152400,ACTIVE,KIT 4,11505,95.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2023 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,95.5267021302743
249574,152402,ACTIVE,KIT 4,23216,18.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2023 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,18.5531270688221
249575,152404,ACTIVE,KIT 4,23216,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2023 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,1.83912501454676
249576,152406,ACTIVE,KIT 4,23216,22.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2023 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,22.2686862146318
249889,80582,ACTIVE,KIT 4,11185,2.1m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,32,N,N,7.75,N,Y,2.09132086948002
249890,152414,ACTIVE,KIT 4,10591,1.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,Y,3.25,N,Y,1.71212785779529
250209,152536,ACTIVE,KIT 4,602708,628.5m 1200mm  CPP,UNTREATED,1200,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,5,19,N,N,8.95,N,N,628.518856038593
250210,58170,ACTIVE,RAW NO ZONE,10697,1787m 1200mm  CPP,UNTREATED,1200,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,5,19,N,N,8.95,N,N,1786.96186969841
250211,152538,ACTIVE,KIT 4,601242,996.6m 1200mm  CPP,UNTREATED,1200,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,3,0,N,N,8.95,N,N,996.641649590895
250212,152540,ACTIVE,KIT 4,9612,799.1m 1200mm  CPP,UNTREATED,1200,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,3,0,N,N,8.95,N,N,799.104481176945
250213,152542,ACTIVE,KIT 4,9679,501.8m 1200mm  CPP,UNTREATED,1200,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,3,0,N,N,8.95,N,N,501.842981999219
250214,152544,ACTIVE,KIT 4,9665,514m 1200mm  CPP,UNTREATED,1200,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,3,0,N,N,8.95,N,N,513.989812225512
250215,152546,ACTIVE,KIT 4,9671,208.8m 1200mm  CPP,UNTREATED,1200,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,3,0,N,N,8.95,N,N,208.829173161846
250216,152548,ACTIVE,KIT 5,9724,590.7m 1200mm  CPP,UNTREATED,1200,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,3,0,N,N,8.95,N,N,590.73625833913
250217,152550,ACTIVE,KIT 5,602224,404.3m 1200mm  CPP,UNTREATED,1200,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,6,0,N,N,8.95,N,N,404.325508103379
250218,152574,ACTIVE,KIT 6,105512,80.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,80.3472424811951
250219,152576,ACTIVE,KIT 6,105511,130.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,130.225257161151
250220,152578,ACTIVE,KIT 6,105511,65.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,65.6697916140594
250221,152580,ACTIVE,KIT 6,105527,72m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,71.9973062219484
250222,152582,ACTIVE,KIT 6,105533,165.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,165.650548387114
250223,152584,ACTIVE,KIT 6,105530,87.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,87.4401225671731
250224,152586,ACTIVE,KIT 6,105530,94.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,94.3970728842705
250529,152742,ACTIVE,KIT 6,105532,12.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/22/2024 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,12.3371239783986
250530,152590,ACTIVE,KIT 6,105536,69m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,69.0145606996998
250531,152738,ACTIVE,KIT 6,105525,113.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,113.214439492497
250532,152594,ACTIVE,KIT 6,105532,155.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,155.785511832265
250533,152596,ACTIVE,KIT 6,105532,113.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,113.467106587118
250534,152748,ACTIVE,KIT 6,105526,43.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,43.407107062478
250535,152600,ACTIVE,KIT 6,105528,64.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,64.5360870985372
250536,152602,ACTIVE,KIT 6,602889,53.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,53.1658802064877
250537,152604,ACTIVE,KIT 6,105537,79.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,79.5411172342305
250538,152606,ACTIVE,KIT 6,105513,6.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,6.15010618572023
250539,152766,ACTIVE,KIT 6,105530,11.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,11.7260588231246
250540,152610,ACTIVE,KIT 6,602889,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,1.30842085731756
250541,152780,ACTIVE,KIT 6,105511,4.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,4.15047232270406
250542,152614,ACTIVE,KIT 6,105508,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,13.0146174310617
250543,152616,ACTIVE,KIT 6,105538,189m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,188.980818074701
250544,152618,ACTIVE,KIT 6,105508,12.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,12.9244591908334
250545,152620,ACTIVE,KIT 6,105547,13.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,13.4803416608299
250546,152622,ACTIVE,KIT 6,105510,33.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,33.5874608390652
250547,152760,ACTIVE,KIT 6,105509,36m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,35.9684961605486
250548,152626,ACTIVE,KIT 6,105513,85.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,85.6786658351695
250849,152654,ACTIVE,KIT 5,21496,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/3/2024 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,0,N,N,-1,N,N,5.13327429630045
250850,152656,ACTIVE,KIT 5,21496,6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/3/2024 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,N,5.99997858222588
250851,152814,ACTIVE,KIT 5,21496,2.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/3/2024 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,0,N,N,-1,N,N,2.86031639176063
250852,152658,ACTIVE,KIT 5,602991,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,1.44403744056838
250853,152734,ACTIVE,KIT 6,105525,55m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,55.0120102344441
250854,152736,ACTIVE,KIT 6,105536,12.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,12.5660535898064
250855,152592,ACTIVE,KIT 6,105525,104.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,104.84796982683
250856,152740,ACTIVE,KIT 6,105536,14.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,14.342603047048
250857,152588,ACTIVE,KIT 6,105532,1.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/22/2024 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,1.38886008407417
250858,152744,ACTIVE,KIT 6,105532,5.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/22/2024 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,5.12822502201544
250859,152746,ACTIVE,KIT 6,105508,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,6.12554325939256
250860,152598,ACTIVE,KIT 6,105526,28.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,28.5929266183194
250861,152750,ACTIVE,KIT 6,105508,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,6.14173225950642
250862,152752,ACTIVE,KIT 6,105527,12m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,12.0233875179073
250863,152754,ACTIVE,KIT 6,105547,5.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,5.65940930118308
250864,152756,ACTIVE,KIT 6,105528,12.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,12.0721785832433
251185,152758,ACTIVE,KIT 6,105510,12.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,12.6105902748643
251186,152624,ACTIVE,KIT 6,602889,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,11.9795875295038
251187,152762,ACTIVE,KIT 6,105530,22m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,22.044083298781
251188,152764,ACTIVE,KIT 6,105530,30.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,30.4535242143756
251189,152608,ACTIVE,KIT 6,105530,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,1.27393561101202
251190,152770,ACTIVE,KIT 6,105530,5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,5.00004653639581
251191,152772,ACTIVE,KIT 6,105538,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,5.05106037435477
251192,152774,ACTIVE,KIT 6,105538,8.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,8.7296265277778
251193,152776,ACTIVE,KIT 6,105513,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,4.75055080020732
251194,152778,ACTIVE,KIT 6,105513,11m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,11.0385395385408
251195,152612,ACTIVE,KIT 6,105511,2.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,2.82398439994987
251196,152784,ACTIVE,KIT 6,105511,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,1.84944819761436
251197,152786,ACTIVE,KIT 6,105511,10m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,9.96239938685604
251198,152788,ACTIVE,KIT 6,105511,17.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,17.1843756938513
251199,152790,ACTIVE,KIT 6,105512,5.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,5.35810998929836
251200,152792,ACTIVE,KIT 6,105512,104.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,104.720992223071
251201,152794,ACTIVE,KIT 6,105512,77.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,77.4756537246135
251202,152796,ACTIVE,KIT 6,105512,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,6.00001857504241
251489,152834,ACTIVE,KIT 6,105530,82.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,82.4971010478686
251490,152836,ACTIVE,KIT 6,105537,12.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,-1,N,N,12.2457368943489
251809,152894,ACTIVE,KIT 5,602992,24.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,0,N,N,-1,N,N,24.4045099417733
251814,152914,ACTIVE,KIT 5,105322,160.7m 750mm  CPP,TREATED,750,CPP,NO,,NONE,7/15/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,Y,160.693114900851
252451,153038,ACTIVE,KIT 4,8732,188.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,30,N,N,-1,N,Y,188.701686188204
252458,153052,ACTIVE,KIT 4,8732,83.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,30,N,N,-1,N,Y,83.5356860526976
252459,153054,ACTIVE,KIT 4,8732,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,30,N,N,-1,N,Y,4.96125677841544
252460,153056,ACTIVE,KIT 4,8732,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,30,N,N,-1,N,Y,6.55724512107938
252465,153066,ACTIVE,KIT 4,8732,2.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,30,N,N,-1,N,Y,2.3999356761112
252466,153068,ACTIVE,KIT 4,8732,2.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,30,N,N,-1,N,Y,2.39993147547432
252769,153076,ACTIVE,KIT 4,8732,102.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,30,N,N,-1,N,Y,102.634094963188
252771,153154,ACTIVE,KIT 4,11706,.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/19/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,0.479954830695613
252773,153094,ACTIVE,KIT 4,11706,7.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/19/2023 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,7.87952169316927
253089,153114,ACTIVE,KIT 6,9423,.5m 400mm  PVC,TREATED,400,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,0.495839741865083
253090,153116,ACTIVE,KIT 4,22896,93.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,7.45,N,Y,93.5690712439355
253091,153118,ACTIVE,KIT 4,20981,1m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,REGION,N,,0,1,16,N,N,7.75,N,Y,0.999107026891661
253092,153120,ACTIVE,KIT 4,20981,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,16,N,N,9.85,N,Y,0.565396321185545
253729,153216,ACTIVE,KIT 5,6091,5.7m 50mm  PVC,TREATED,50,PVC,NO,,NONE,1/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,41,N,N,-1,N,N,5.72377210091054
253730,153218,ACTIVE,KIT 5,6091,.9m 50mm  PVC,TREATED,50,PVC,NO,,NONE,1/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,41,N,N,-1,N,N,0.925013887273633
253731,153220,ACTIVE,KIT 2W,22066,40.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,8.5,N,N,40.7730744977871
254049,153234,ACTIVE,KIT 2W,22712,.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,34,N,N,-1,N,N,0.250014279784313
254369,153254,ACTIVE,KIT 4,8531,66.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,66.8565408371147
254370,153274,ACTIVE,KIT 4,600918,.5m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,18,N,N,-1,N,N,0.499990918394182
255363,153420,ACTIVE,KIT 2W,102874,170.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,170.162910144444
255368,153430,ACTIVE,KIT 2W,102868,13.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,13.7318054238062
255370,153434,ACTIVE,KIT 2W,102869,130.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,130.474385692844
255372,153438,ACTIVE,KIT 2W,102878,226.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,226.852652969421
255373,153440,ACTIVE,KIT 2W,102877,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,5.47181499939484
255378,153450,ACTIVE,KIT 2W,102877,140.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,140.377022315702
255379,153452,ACTIVE,KIT 2W,102877,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,6.13148300590688
255380,153454,ACTIVE,KIT 2W,102877,13.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,13.2676744412818
255381,153456,ACTIVE,KIT 2W,102877,126.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,126.546236717666
255388,153470,ACTIVE,KIT 2W,102877,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,5.91760277281848
255390,153474,ACTIVE,KIT 2W,102873,121.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,121.5069897801
255391,153476,ACTIVE,KIT 2W,102878,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,5.99306197735104
255393,153478,ACTIVE,KIT 2W,102873,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,5.98760153093892
255394,153480,ACTIVE,KIT 2W,102873,13.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,13.7332768307735
255395,153482,ACTIVE,KIT 2W,102869,12.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,12.0699738048473
255396,153486,ACTIVE,KIT 2W,102870,82.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/12/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,82.2851906350317
255397,153484,ACTIVE,KIT 2W,102869,12m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,12.0146025320341
