OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
255649,153514,ACTIVE,KIT 4,104464,81.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/15/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,81.6658074700548
255969,59650,ACTIVE,KIT 2E,16249,2.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.35,N,N,2.45391059469302
255970,153554,ACTIVE,KIT 2W,102868,.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2024 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,0,N,N,-1,N,N,0.412759541673923
255971,153534,ACTIVE,KIT 2E,603929,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,0,N,N,-1,N,N,0.825980248146632
255972,153536,ACTIVE,KIT 2E,603929,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,0,N,N,-1,N,N,0.788420198060029
255973,1040,ACTIVE,KIT 2W,22032,159.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,33,N,N,8.5,N,N,159.332793127666
256289,153594,ACTIVE,KIT 2E,40240,11.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,25,N,N,-1,N,N,11.5634696553506
256290,153598,ACTIVE,KIT 2E,40240,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,-1,5,25,N,N,-1,N,N,5.33768831639997
256929,153794,ACTIVE,KIT 4,6621,10.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,10.1909314434857
257249,153874,ACTIVE,KIT 4,12425,1.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,9.1,N,Y,1.55182320110096
257251,153876,ACTIVE,KIT 4,6617,1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,1.01490709516811
257570,8430,ACTIVE,KIT 4,10747,16.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,8,5,17,N,N,5.7,N,N,16.095039241263
257571,153894,ACTIVE,KIT 4,10747,9.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:01:00 PM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,5,16,N,N,-1,N,N,9.60773462049347
257572,153896,ACTIVE,KIT 4,10747,47.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,5,16,N,N,-1,N,N,47.7453192642457
257573,153898,ACTIVE,KIT 4,10747,41.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:01:00 PM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,5,16,N,N,-1,N,N,41.8244398759118
257581,153954,ACTIVE,KIT 4,22889,5.9m 100mm  DI,TREATED,100,DI,NO,,NONE,6/30/1965 12:00:00 AM,DONATED,,KITCHENER,N,,-1,4,3,N,N,-1,N,N,5.92311737180955
257889,154274,ACTIVE,KIT 2W,602191,3.9m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1994 12:00:00 AM,PURCHASED,,REGION,N,,6,5,0,N,N,9.1,N,N,3.8835286332027
257891,154278,ACTIVE,KIT 2W,602191,4.3m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1994 12:00:00 AM,PURCHASED,,REGION,N,,6,5,0,N,N,9.1,N,N,4.3036876144199
257892,154280,ACTIVE,KIT 2W,602192,1.9m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1994 12:00:00 AM,PURCHASED,,REGION,N,,6,5,0,N,N,9.1,N,N,1.91179329479738
258529,28500,ACTIVE,KIT 2W,16127,56.3m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,34,N,N,8.5,N,N,56.2717725233113
258849,154518,ACTIVE,KIT 4,6701,93.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/20/2024 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,3,N,N,-1,N,N,93.2209323646237
258850,154516,ACTIVE,KIT 4,6608,1.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/20/2024 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,3,N,N,-1,N,N,1.676326236839
258851,154514,ACTIVE,KIT 4,6607,35.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/20/2024 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,3,N,N,-1,N,N,35.2720684048788
258852,154520,ACTIVE,KIT 4,6701,11.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/20/2024 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,3,N,N,-1,N,N,11.3533000525256
259169,154634,ACTIVE,KIT 4,5725,.3m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,18,N,N,9.1,N,Y,0.291437900844905
259170,154636,ACTIVE,KIT 4,6723,.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,14,N,N,9.35,N,Y,0.903704139122428
259171,154638,ACTIVE,KIT 4,6723,.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,14,N,N,9.35,N,Y,0.249867265385251
259172,145858,ACTIVE,KIT 4,6719,10.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2019 12:00:00 AM,PURCHASED,KITCHENER,KITCHENER,N,,-1,1,14,N,N,9.85,N,Y,10.638096988177
259173,154640,ACTIVE,KIT 4,6719,82.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,14,N,N,-1,N,Y,82.1753628485524
259174,154642,ACTIVE,KIT 4,6723,132.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,14,N,N,-1,N,Y,132.27813934042
259175,154644,ACTIVE,KIT 4,5729,9.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,18,N,N,-1,N,Y,9.76449971496583
259176,154646,ACTIVE,KIT 4,6719,73.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,14,N,N,-1,N,Y,73.7675499278889
259177,154648,ACTIVE,KIT 4,6433,59.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,14,N,N,-1,N,Y,59.9090390335304
259178,154650,ACTIVE,KIT 4,6433,240.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,14,N,N,-1,N,Y,240.134048295983
259179,154652,ACTIVE,KIT 4,5722,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,14,N,N,-1,N,Y,11.3314984465606
259180,154654,ACTIVE,KIT 4,5729,78.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,18,N,N,-1,N,Y,78.5493099510554
259181,154656,ACTIVE,KIT 4,5722,60.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,18,N,N,-1,N,Y,60.3445916276219
259182,154658,ACTIVE,KIT 4,5716,15.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,18,N,N,-1,N,Y,15.9446836689943
259183,154660,ACTIVE,KIT 4,5717,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,18,N,N,-1,N,Y,9.88359308836329
259184,154662,ACTIVE,KIT 4,5717,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,18,N,N,-1,N,Y,5.78067009698826
259185,154664,ACTIVE,KIT 4,5722,8.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,18,N,N,-1,N,Y,8.86451835634823
259489,154734,ACTIVE,KIT 4,6433,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2023 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,14,N,N,-1,N,Y,7.14018766865297
259492,154758,ACTIVE,KIT 4,9162,26.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2024 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,17,N,N,-1,N,Y,26.1558170745111
259493,154834,ACTIVE,KIT 4,1690,216.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2024 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,17,N,N,-1,N,Y,216.616302773269
259494,154756,ACTIVE,KIT 4,9164,68.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2024 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,17,N,N,-1,N,Y,68.3738154309647
259495,154754,ACTIVE,KIT 4,20943,13.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2024 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,17,N,N,-1,N,Y,13.9351951913765
259496,154760,ACTIVE,KIT 4,9164,19.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2024 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,17,N,N,-1,N,Y,19.4708695331285
259497,154762,ACTIVE,KIT 4,1690,25.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2024 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,17,N,N,-1,N,Y,25.8827040321508
259809,73700,ACTIVE,KIT 4,6433,110.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,110.499203456026
259810,154814,ACTIVE,KIT 4,1690,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2024 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,-1,N,Y,7.19665266835724
259811,154816,ACTIVE,KIT 4,8534,1.5m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,18,N,N,9.1,N,Y,1.49823389315657
259812,154818,ACTIVE,KIT 4,8534,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,18,N,N,9.35,N,N,2.31238979959883
260129,13200,ACTIVE,KIT 4,1698,35.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,1,19,N,N,8.5,N,N,35.2569321367069
260130,154854,ACTIVE,KIT 4,1686,34.8m 300mm  DI,TREATED,300,DI,NO,,NONE,7/25/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,16,N,N,9.1,N,Y,34.7954318950199
260131,154856,ACTIVE,KIT 4,5716,10.6m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,18,N,N,9.1,N,Y,10.6163931373602
260449,154894,ACTIVE,KIT 4,8755,4.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,19,N,N,-1,N,N,4.31360662488193
260769,154914,ACTIVE,KIT 4,11277,3.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1999 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,3.57717831405572
260770,154916,ACTIVE,KIT 4,11259,10.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1999 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,10.660301267677
260776,154926,ACTIVE,KIT 4,9825,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,19,N,N,-1,N,N,1.35002659680276
260777,154928,ACTIVE,KIT 4,9825,169.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,19,N,N,-1,N,N,169.45548225295
260778,154930,ACTIVE,KIT 4,9784,115.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,19,N,N,-1,N,N,115.370186265256
260779,154932,ACTIVE,KIT 4,9825,14.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,19,N,N,-1,N,N,14.949930024985
260780,154934,ACTIVE,KIT 4,9784,20.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,19,N,N,-1,N,N,20.734323069241
260781,154936,ACTIVE,KIT 4,9781,26.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,19,N,N,-1,N,N,26.5230582716786
260782,154938,ACTIVE,KIT 4,11277,133.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,19,N,N,-1,N,N,133.48528970448
260783,154940,ACTIVE,KIT 4,11277,86.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,19,N,N,-1,N,N,86.3746132083271
260784,154942,ACTIVE,KIT 4,11277,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,15,N,N,-1,N,N,4.50009441047978
260785,154944,ACTIVE,KIT 4,11277,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,15,N,N,-1,N,N,1.79994832096706
260786,154946,ACTIVE,KIT 4,11277,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,15,N,N,-1,N,N,0.899974159232883
260790,154954,ACTIVE,KIT 4,11277,.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,19,N,N,-1,N,N,0.749908927596452
260792,154958,ACTIVE,KIT 4,11277,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,15,N,N,-1,N,N,1.74999456591696
260798,154970,ACTIVE,KIT 4,11259,.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,15,N,N,-1,N,N,0.549911821044643
260799,154972,ACTIVE,KIT 4,11259,.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,15,N,N,-1,N,N,0.550047134077496
261409,155000,ACTIVE,KIT 4,11170,64.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/2/1926 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,34,N,N,7.7,N,Y,64.9034922993189
261410,155002,ACTIVE,KIT 4,11170,56.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/2/1926 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,34,N,N,7.7,N,Y,56.869163226327
261411,155036,ACTIVE,KIT 4,8576,83.1m 300mm  DI,TREATED,300,DI,NO,,NONE,5/31/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,26,N,N,9.1,N,Y,83.1275368626317
261729,71340,ACTIVE,KIT 4,6783,21.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,23,N,N,9.35,N,Y,21.5499031387325
261731,155038,ACTIVE,KIT 4,6783,46.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/2023 12:00:00 AM,PURCHASED,KITCHENER ENGINEERING,KITCHENER,N,,-1,2,23,N,N,-1,N,N,46.5331585499752
262049,155075,ACTIVE,KIT 4,9764,18.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,18.5820010030085
262690,155134,ACTIVE,KIT 4,6456,2.6m 300mm  AC,TREATED,300,AC,NO,,NONE,7/1/1992 12:00:00 AM,DONATED,NA,REGION,N,,0,1,0,N,N,8.9,N,N,2.58454576528378
262691,155136,ACTIVE,KIT 4,6456,2.1m 300mm  AC,TREATED,300,AC,NO,,NONE,7/1/1992 12:00:00 AM,DONATED,NA,REGION,N,,6,1,0,N,N,8.9,N,N,2.12512757292724
262692,94742,ACTIVE,KIT 2W,22052,154.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,154.250200695611
263009,155254,ACTIVE,KIT 4,1719,83.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,1,22,N,N,-1,N,N,83.5132519609916
263010,155256,ACTIVE,KIT 4,1234,3.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,1,22,N,N,-1,N,N,3.85345737632831
263011,155258,ACTIVE,KIT 4,1224,3.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,1,22,N,N,-1,N,N,3.77605827218683
263012,155260,ACTIVE,KIT 4,1226,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,1,23,N,N,-1,N,N,4.4942718441574
263013,155262,ACTIVE,KIT 4,1719,.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2024 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,1,22,N,N,-1,N,N,0.699951919913565
263014,155264,ACTIVE,KIT 4,1719,.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2024 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,1,22,N,N,-1,N,N,0.700029084807409
263015,155266,ACTIVE,KIT 4,1226,59m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,1,22,N,N,-1,N,N,58.9577979413518
263016,155268,ACTIVE,KIT 4,1225,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,1,22,N,N,-1,N,N,6.43434711981834
263017,155270,ACTIVE,KIT 4,1225,92.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,1,22,N,N,-1,N,N,92.9283209261253
263018,155272,ACTIVE,KIT 4,1719,2.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,1,22,N,N,-1,N,N,2.841662648885
263020,155316,ACTIVE,KIT 4,6584,10.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,1,N,N,7.75,N,Y,10.6179382772982
263021,155318,ACTIVE,KIT 4,6581,16.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1955 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,6.15,N,Y,16.306518969577
263650,155374,ACTIVE,KIT 4,6581,.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/16/2024 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,1,N,N,-1,N,Y,0.316876158378368
263651,155376,ACTIVE,KIT 4,6581,2.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/16/2024 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,1,N,N,-1,N,Y,2.39730470764345
263652,155378,ACTIVE,KIT 4,6581,2.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/16/2024 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,1,N,N,-1,N,Y,2.51628195641717
263653,155380,ACTIVE,KIT 4,6581,.9m 0mm  PVC,TREATED,0,PVC,NO,,NONE,2/16/2024 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,1,N,N,-1,N,Y,0.9142675314759
263971,155416,ACTIVE,KIT 2E,16348,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,0,N,N,-1,N,N,2.65335192721152
263972,86836,ACTIVE,KIT 2W,601768,1.1m 250mm  PVC,TREATED,250,PVC,NO,,NONE,4/1/2004 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,5,36,N,N,9.35,N,N,1.12371938254577
264289,94842,ACTIVE,KIT 4,10407,19.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,8.5,N,N,19.9074401800947
264609,155494,ACTIVE,KIT 4,8830,8.3m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,8.25798272659768
264611,155498,ACTIVE,KIT 4,11109,5.5m 0mm  PVC,TREATED,0,PVC,NO,,NONE,1/1/2025 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,32,N,N,-1,N,N,5.46313160034368
265249,155574,ACTIVE,KIT 5,105346,81.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,81.7314814272271
265250,155576,ACTIVE,KIT 5,105346,73.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,73.3793475402845
265251,155578,ACTIVE,KIT 5,105348,64m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,63.9753381652561
265253,155582,ACTIVE,KIT 5,105323,17.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,17.733877241725
265254,155630,ACTIVE,KIT 5,105312,173.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,173.934180025487
265255,155650,ACTIVE,KIT 5,105348,130.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,130.504277883478
265257,155590,ACTIVE,KIT 5,105322,101.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,101.938989611984
265258,155592,ACTIVE,KIT 5,105322,158m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,157.972777913481
265259,155594,ACTIVE,KIT 5,105305,141.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,141.090797026825
265262,155600,ACTIVE,KIT 5,607191,54.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,54.8263799202574
265263,155602,ACTIVE,KIT 5,105323,136.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,136.863596994645
265264,155612,ACTIVE,KIT 5,105323,16m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,16.034587297358
265265,155606,ACTIVE,KIT 5,105320,26.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,26.1763350678402
265266,155616,ACTIVE,KIT 5,105326,83.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,83.1693901414101
265267,155610,ACTIVE,KIT 5,105323,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,6.58897681424471
265268,155674,ACTIVE,KIT 5,105349,74.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,74.3775168759457
265269,155604,ACTIVE,KIT 5,105323,14.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,14.7167901368634
265270,155614,ACTIVE,KIT 5,105327,31.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,31.0880146703885
265271,155608,ACTIVE,KIT 5,105326,67.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,67.0883110254796
265272,155618,ACTIVE,KIT 5,105326,94.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,94.3342888139553
265273,155620,ACTIVE,KIT 5,607170,18.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,18.2425699231077
265274,155624,ACTIVE,KIT 5,607170,4.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,4.36940979050392
265275,155626,ACTIVE,KIT 5,607171,19m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,18.9829125908722
265276,155628,ACTIVE,KIT 5,607169,17.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,17.188780688362
265277,155584,ACTIVE,KIT 5,105328,78.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,78.0917502196541
265278,155632,ACTIVE,KIT 5,105328,8.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,8.93662542539782
265279,155634,ACTIVE,KIT 5,105320,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,1.81200993408214
265280,155636,ACTIVE,KIT 5,105320,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,7.89845793022029
265281,155638,ACTIVE,KIT 5,105322,23.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,23.7287894824857
265282,155640,ACTIVE,KIT 5,105312,89.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,89.2801669768765
265284,155642,ACTIVE,KIT 5,105322,16m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,15.9977616367435
265285,155644,ACTIVE,KIT 5,105348,9.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,9.16771617543634
265286,155648,ACTIVE,KIT 5,105348,5.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,5.3673078917572
265287,155646,ACTIVE,KIT 5,105348,4.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,4.81522488696398
265288,155586,ACTIVE,KIT 5,105348,98.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,98.5064895362467
265289,155676,ACTIVE,KIT 5,105305,82.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,82.5586248538909
265569,155694,ACTIVE,KIT 4,9856,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1997 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,2.47803879110718
265889,155714,ACTIVE,KIT 5,105349,10.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,10.1305315533981
266209,83684,ACTIVE,KIT 4,9804,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,2.25924706897755
266211,98406,ACTIVE,KIT 4,11491,2.8m 150mm  DI,TREATED,150,DI,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,2.83943979328959
266212,155814,ACTIVE,KIT 4,9797,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,5,2,13,N,N,9.35,N,Y,1.4872523152027
266213,146714,ACTIVE,KIT 5,6410,7m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,8.5,Y,N,7.00692789953928
266539,155876,ACTIVE,KIT 5,6410,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,N,0.991760476480561
266542,155880,ACTIVE,KIT 5,6410,72.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,72.7107826589565
266546,155888,ACTIVE,KIT 5,6410,4.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,0,N,N,-1,N,N,4.73886635912503
266549,155892,ACTIVE,KIT 5,6306,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,0,N,N,-1,N,N,0.996613806209637
266550,155894,ACTIVE,KIT 5,6306,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,0,N,N,-1,N,N,2.0950103708768
266551,155896,ACTIVE,KIT 5,6306,2.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,2.52477935089236
266554,155900,ACTIVE,KIT 5,6306,69.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,69.570034069249
266555,155902,ACTIVE,KIT 5,6293,12.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,12.5888468648385
266556,155904,ACTIVE,KIT 5,6293,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,0,N,N,-1,N,N,7.04838770498457
266557,155906,ACTIVE,KIT 5,6292,65.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,65.8173049505041
266558,155908,ACTIVE,KIT 5,6292,102.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,102.058551166325
266560,155912,ACTIVE,KIT 5,6256,2.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,2.80537688200558
266561,155914,ACTIVE,KIT 5,6256,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,0,N,N,-1,N,N,0.794527967398377
266564,155918,ACTIVE,KIT 5,6256,38.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,38.7256873676331
266568,155924,ACTIVE,KIT 5,6256,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,0,N,N,-1,N,N,5.06913169166624
266569,155926,ACTIVE,KIT 5,6256,19.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,0,N,N,-1,N,N,19.5557377424483
266570,155928,ACTIVE,KIT 5,6256,91.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,0,N,N,-1,N,N,91.4842167980045
266571,155930,ACTIVE,KIT 5,6256,22.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,22.1251367649894
266572,155932,ACTIVE,KIT 5,6256,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,2.09993029721286
266573,155934,ACTIVE,KIT 5,602180,6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,6.00001783265729
266574,155936,ACTIVE,KIT 5,602180,46.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,46.2804862007428
266575,155938,ACTIVE,KIT 5,602090,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,7.02196842914236
266576,155940,ACTIVE,KIT 5,602090,.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,0.545168937093826
266577,155942,ACTIVE,KIT 5,602090,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,1.53507572501401
266578,155944,ACTIVE,KIT 5,602090,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,4.94963592832461
266579,155946,ACTIVE,KIT 5,602090,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,0,N,N,-1,N,N,1.14030915596803
266580,155948,ACTIVE,KIT 4,6390,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,2,N,N,-1,N,N,5.86640540692123
266581,155950,ACTIVE,KIT 4,6376,2.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,2,N,N,-1,N,N,2.43781176146511
266582,155952,ACTIVE,KIT 4,6390,65.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,2,N,N,-1,N,N,65.4136772826875
266583,155954,ACTIVE,KIT 4,6376,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,2,N,N,-1,N,N,1.38591212088468
266584,155956,ACTIVE,KIT 4,6352,78.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,3,1,N,N,-1,N,N,78.2123430026747
266585,155958,ACTIVE,KIT 4,6376,6.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,2,N,N,-1,N,N,6.09988384345408
266586,155960,ACTIVE,KIT 4,6376,60.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,2,N,N,-1,N,N,60.3002189504368
266591,155968,ACTIVE,KIT 4,6376,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,2,N,N,-1,N,N,1.3433859939253
266592,155970,ACTIVE,KIT 4,6376,25.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,2,N,N,-1,N,N,25.8684081547293
266593,155972,ACTIVE,KIT 4,6376,18m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,2,N,N,-1,N,N,17.9671816934705
266598,155980,ACTIVE,KIT 5,6404,33.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,33.6811834359525
266599,155982,ACTIVE,KIT 5,6256,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,REGION,N,,-1,3,0,N,N,-1,N,N,1.00000490489
266609,156002,ACTIVE,KIT 5,6306,.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,0.72056713778798
266610,156004,ACTIVE,KIT 5,6412,53m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,53.0430436644811
266851,42670,ACTIVE,KIT 4,6352,11.1m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,1,N,N,8.5,N,N,11.0777185260302
266852,85716,ACTIVE,KIT 4,21865,18m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,0,N,N,5.45,N,N,18.0000513607796
267169,156114,ACTIVE,KIT 2W,21530,1.6m 100mm  PVC,TREATED,100,PVC,NO,,NONE,1/1/2025 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,33,N,N,-1,N,N,1.5665655092045
267170,156154,ACTIVE,KIT 4,21804,3.8m 450mm  PVCB,TREATED,450,PVCB,NO,,NONE,1/1/2025 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,29,N,N,-1,N,N,3.8310540987227
267489,690,ACTIVE,KIT 2W,21541,8.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,8.55752775687358
268450,83224,ACTIVE,KIT 4,6456,.9m 450mm  AC,TREATED,450,AC,NO,,NONE,7/1/1992 12:00:00 AM,DONATED,NA,REGION,N,,0,1,1,N,N,8.9,N,Y,0.891452713520636
268770,156294,ACTIVE,KIT 4,23235,8.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2023 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,8.2880968417695
268771,156296,ACTIVE,KIT 4,23238,15.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/2/2024 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,15.2677055418656
268772,156298,ACTIVE,KIT 4,23238,101.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/2/2024 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,101.448396987651
268773,156300,ACTIVE,KIT 4,23238,92.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/2/2024 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,92.5788419964297
268774,156302,ACTIVE,KIT 4,13210,9.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/2/2024 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,9.84031912475322
268775,156304,ACTIVE,KIT 4,13207,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/2/2024 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,9.89622132791022
268776,156306,ACTIVE,KIT 4,13210,108.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/2/2024 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,108.216824674066
268777,156308,ACTIVE,KIT 4,13207,10.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/2/2024 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,4,23C,N,N,-1,N,N,10.8153564398144
269090,156334,ACTIVE,KIT 4,11477,50.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,50.4367451375758
269729,94568,ACTIVE,KIT 5,9463,6.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,23,N,N,8.5,N,Y,6.12069773854002
270049,156474,ACTIVE,KIT 2W,22065,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/13/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,33,N,N,9.35,N,N,2.32552198329157
270050,156574,ACTIVE,KIT 4,13291,2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,3,N,N,7.3,N,N,1.96590630566134
270051,156576,ACTIVE,KIT 4,13291,11.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2025 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,3,N,N,-1,N,N,11.6996751852023
270369,156734,ACTIVE,KIT 5,607173,29.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,29.065958860205
270370,156656,ACTIVE,KIT 5,105345,140.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,140.66326591457
270371,156658,ACTIVE,KIT 5,105320,110.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,110.84215218859
270372,156660,ACTIVE,KIT 5,105347,27.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,27.1515454022951
270373,156662,ACTIVE,KIT 5,105320,93.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,93.3965149890025
270374,156664,ACTIVE,KIT 5,105320,110.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,110.824389846696
270375,156666,ACTIVE,KIT 5,105320,29.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,29.894047010431
270376,156668,ACTIVE,KIT 5,105320,16.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,16.0679247481105
270377,156670,ACTIVE,KIT 5,105347,12.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,12.1048137691897
270378,156672,ACTIVE,KIT 5,105347,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,12.3543316786251
270379,156674,ACTIVE,KIT 5,105345,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,1.71082682232348
270380,156676,ACTIVE,KIT 5,105345,105.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,105.551120117852
270381,156678,ACTIVE,KIT 5,607191,71.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,71.7748322378599
270382,156680,ACTIVE,KIT 5,607191,6.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,6.75248234446779
270689,156654,ACTIVE,KIT 5,607173,9.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,9.15886186659759
271009,156736,ACTIVE,KIT 5,105347,9.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2025 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,-1,N,N,9.94517396855335
271330,156974,ACTIVE,KIT 4,13317,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,4,N,N,-1,N,N,6.09301831501535
271331,156976,ACTIVE,KIT 4,13317,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,4,N,N,-1,N,N,4.98131812422624
271332,9590,ACTIVE,KIT 4,10083,62.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,4,N,N,4.95,N,N,62.4854345414832
271969,157134,ACTIVE,KIT 4,11348,168.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/24/2025 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,1,12,N,N,-1,N,N,168.859248228939
271970,157136,ACTIVE,KIT 4,11348,183.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/24/2025 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,1,12,N,N,-1,N,N,183.79149906256
271971,157138,ACTIVE,KIT 4,11739,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/24/2025 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,1,12,N,N,-1,N,N,6.39618178699067
271972,157140,ACTIVE,KIT 4,11739,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/24/2025 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,1,12,N,N,-1,N,N,0.750049204708841
272290,157374,ACTIVE,KIT 5,6412,8.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2024 12:01:00 PM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,-1,N,N,8.46154445151776
272929,157654,ACTIVE,KIT 4,21800,2.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,8.5,N,N,2.3899356810209
273249,157875,ACTIVE,KIT 5,602992,1.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,Y,1.80371861533818
273250,157877,ACTIVE,KIT 5,602992,1.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,Y,1.3184154504683
273251,157881,ACTIVE,KIT 5,602992,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,Y,1.3009035666498
273252,157879,ACTIVE,KIT 5,602992,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,-1,N,Y,1.51557074710654
273889,86728,ACTIVE,KIT 4,10181,9.9m 150mm  CI,TREATED,150,CI,NO,,NONE,7/6/2020 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,11,N,N,7.75,N,Y,9.85546623525571
273890,11070,ACTIVE,KIT 4,10172,76.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,11,N,N,4.55,N,Y,76.6236496447967
273891,3830,ACTIVE,KIT 4,10169,8.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,11,N,N,7.75,N,Y,8.45892779138455
273892,86504,ACTIVE,KIT 4,10172,13.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,11,N,N,7.75,N,Y,13.6483083149135
273893,11060,ACTIVE,KIT 4,10169,67.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,11,N,N,6.15,N,Y,67.3990581857855
273894,154962,ACTIVE,KIT 4,10169,113.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,11,N,N,-1,N,N,113.821510258671
273895,154960,ACTIVE,KIT 4,10169,72m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,11,N,N,-1,N,N,71.9860741981379
273896,154922,ACTIVE,KIT 4,11479,26.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,26.5189169962197
273897,154920,ACTIVE,KIT 4,11482,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,13,N,N,-1,N,N,1.29995860243531
273898,154924,ACTIVE,KIT 4,9838,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,2.74996331727494
273899,154956,ACTIVE,KIT 4,11479,83.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,83.6476943964906
273900,157954,ACTIVE,KIT 4,10169,11.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,11.5685432797465
273901,154974,ACTIVE,KIT 4,11479,51.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,51.5958952157484
273902,154918,ACTIVE,KIT 4,11479,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,8.09245355810448
273903,154952,ACTIVE,KIT 4,11488,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,5.92863614559161
273904,157956,ACTIVE,KIT 4,11479,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,0.99994216327957
273905,154968,ACTIVE,KIT 4,11488,3.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,3.90003099284375
273906,154950,ACTIVE,KIT 4,11496,94.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,94.9004675567258
273907,157958,ACTIVE,KIT 4,11496,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,0.999958004413319
273908,154966,ACTIVE,KIT 4,11495,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,15,N,N,-1,N,N,4.50000900385806
273909,154964,ACTIVE,KIT 4,11495,15.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,15.2722604135177
273910,154948,ACTIVE,KIT 4,11492,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,12.3949137514895
273911,157960,ACTIVE,KIT 4,11496,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2024 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,14,N,N,-1,N,N,1.00005082393179
